
Version,
  25.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  ZT_Bano_P1,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Bano P1,                                !- Name
  ZT_Bano_P1,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Bano;                                   !- Space Type

SpaceList,
  Bano,                                   !- Name
  Bano Pb,                                !- Space Name 1
  Bano P2,                                !- Space Name 2
  Bano P3,                                !- Space Name 3
  Bano P1,                                !- Space Name 4
  Bano P4;                                !- Space Name 5

Lights,
  Lights 3,                               !- Name
  Bano,                                   !- Zone or ZoneList or Space or SpaceList Name
  BASE_Iluminacion,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  100,                                    !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Lunes-Viernes  1,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Lunes-Viernes  2,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1;                                    !- Value Until Time 3

Schedule:Week:Daily,
  BASE_Iluminacion Week Rule - Jan1-Dec31, !- Name
  Lunes-Viernes  1,                       !- Sunday Schedule:Day Name
  Lunes-Viernes  2,                       !- Monday Schedule:Day Name
  Lunes-Viernes  2,                       !- Tuesday Schedule:Day Name
  Lunes-Viernes  2,                       !- Wednesday Schedule:Day Name
  Lunes-Viernes  2,                       !- Thursday Schedule:Day Name
  Lunes-Viernes  2,                       !- Friday Schedule:Day Name
  Lunes-Viernes  1,                       !- Saturday Schedule:Day Name
  Lunes-Viernes  2,                       !- Holiday Schedule:Day Name
  Lunes-Viernes  2,                       !- SummerDesignDay Schedule:Day Name
  Lunes-Viernes  2,                       !- WinterDesignDay Schedule:Day Name
  Lunes-Viernes  2,                       !- CustomDay1 Schedule:Day Name
  Lunes-Viernes  2;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BASE_Iluminacion,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  BASE_Iluminacion Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  People 6,                               !- Name
  Bano,                                   !- Zone or ZoneList or Space or SpaceList Name
  BASE_Ocupacion Bano,                    !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  BASE_Actividad_Personas,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule;             !- Clothing Insulation Calculation Method

Schedule:Day:Interval,
  Lunes-Viernes 5,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Lunes-Viernes 4,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.28062889739229,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  BASE_Ocupacion Bano Week Rule - Jan1-Dec31, !- Name
  Lunes-Viernes 5,                        !- Sunday Schedule:Day Name
  Lunes-Viernes 4,                        !- Monday Schedule:Day Name
  Lunes-Viernes 4,                        !- Tuesday Schedule:Day Name
  Lunes-Viernes 4,                        !- Wednesday Schedule:Day Name
  Lunes-Viernes 4,                        !- Thursday Schedule:Day Name
  Lunes-Viernes 4,                        !- Friday Schedule:Day Name
  Lunes-Viernes 5,                        !- Saturday Schedule:Day Name
  Lunes-Viernes 4,                        !- Holiday Schedule:Day Name
  Lunes-Viernes 4,                        !- SummerDesignDay Schedule:Day Name
  Lunes-Viernes 4,                        !- WinterDesignDay Schedule:Day Name
  Lunes-Viernes 4,                        !- CustomDay1 Schedule:Day Name
  Lunes-Viernes 4;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BASE_Ocupacion Bano,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  BASE_Ocupacion Bano Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  BASE_Actividad_Personas Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BASE_Actividad_Personas,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  BASE_Actividad_Personas Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

BuildingSurface:Detailed,
  Face 100,                               !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Bano_P1,                             !- Zone Name
  Bano P1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 46,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 14, 3,                             !- X,Y,Z Vertex 1 {m}
  -17, 13, 3,                             !- X,Y,Z Vertex 2 {m}
  -20, 13, 3,                             !- X,Y,Z Vertex 3 {m}
  -20, 14, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 101,                               !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Bano_P1,                             !- Zone Name
  Bano P1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 152,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 9, 6,                              !- X,Y,Z Vertex 1 {m}
  -17, 14, 6,                             !- X,Y,Z Vertex 2 {m}
  -26, 14, 6,                             !- X,Y,Z Vertex 3 {m}
  -26, 9, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 102,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_P1,                             !- Zone Name
  Bano P1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 70,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 14, 6,                             !- X,Y,Z Vertex 1 {m}
  -17, 11, 6,                             !- X,Y,Z Vertex 2 {m}
  -17, 11, 3,                             !- X,Y,Z Vertex 3 {m}
  -17, 14, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 103,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 102,                               !- Building Surface Name
  Face 71,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17, 11.0254, 5.9746,                   !- X,Y,Z Vertex 1 {m}
  -17, 11.0254, 3.5332599755866,          !- X,Y,Z Vertex 2 {m}
  -17, 13.9746, 3.5332599755866,          !- X,Y,Z Vertex 3 {m}
  -17, 13.9746, 5.9746;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 104,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_P1,                             !- Zone Name
  Bano P1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 81,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 9, 6,                              !- X,Y,Z Vertex 1 {m}
  -17, 9, 3,                              !- X,Y,Z Vertex 2 {m}
  -17, 11, 3,                             !- X,Y,Z Vertex 3 {m}
  -17, 11, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 105,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Bano_P1,                             !- Zone Name
  Bano P1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 9, 6,                              !- X,Y,Z Vertex 1 {m}
  -26, 9, 6,                              !- X,Y,Z Vertex 2 {m}
  -26, 9, 3,                              !- X,Y,Z Vertex 3 {m}
  -17, 9, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 106,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Bano_P1,                             !- Zone Name
  Bano P1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 9, 6,                              !- X,Y,Z Vertex 1 {m}
  -26, 14, 6,                             !- X,Y,Z Vertex 2 {m}
  -26, 14, 3,                             !- X,Y,Z Vertex 3 {m}
  -26, 9, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 107,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_P1,                             !- Zone Name
  Bano P1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 116,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 14, 6,                             !- X,Y,Z Vertex 1 {m}
  -17, 14, 3,                             !- X,Y,Z Vertex 2 {m}
  -26, 14, 3,                             !- X,Y,Z Vertex 3 {m}
  -26, 14, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Bano_P1,                             !- Zone Name
  Bano P1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 37,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 13, 3,                             !- X,Y,Z Vertex 1 {m}
  -17, 9, 3,                              !- X,Y,Z Vertex 2 {m}
  -26, 9, 3,                              !- X,Y,Z Vertex 3 {m}
  -26, 13, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Bano_P1,                             !- Zone Name
  Bano P1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 55,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 14, 3,                             !- X,Y,Z Vertex 1 {m}
  -20, 13, 3,                             !- X,Y,Z Vertex 2 {m}
  -26, 13, 3,                             !- X,Y,Z Vertex 3 {m}
  -26, 14, 3;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  ZT_Bano_P1 Thermostat,                  !- Name
  ZT_Bano_P1,                             !- Zone or ZoneList Name
  ZT_Bano_P1 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 21,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ZT_Bano_P1 Thermostat Schedule,         !- Name
  ZT_Bano_P1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZT_Bano_P1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  TEMP_Calefaccion,                       !- Heating Setpoint Temperature Schedule Name
  TEMP_HVAC BANO;                         !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15;                                     !- Value Until Time 1

Schedule:Week:Daily,
  TEMP_Calefaccion Week Rule - Jan1-Dec31, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  TEMP_Calefaccion,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  TEMP_Calefaccion Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  TEMP_HVAC BANO Week Rule - Jan1-Dec31,  !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  TEMP_HVAC BANO,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  TEMP_HVAC BANO Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  ZT_Bano_P1,                             !- Zone Name
  ZT_Bano_P1 Equipment List,              !- Zone Conditioning Equipment List Name
  ZT_Bano_P1 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  ZT_Bano_P1 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  Node 14;                                !- Zone Air Node Name

NodeList,
  ZT_Bano_P1 Inlet Node List,             !- Name
  Node 85;                                !- Node Name 1

NodeList,
  ZT_Bano_P1 Exhaust Node List,           !- Name
  Node 74,                                !- Node Name 1
  Node 84;                                !- Node Name 2

Fan:ZoneExhaust,
  EXTRACTOR_BANO_P1,                      !- Name
  BASE_HVAC,                              !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  0.05,                                   !- Maximum Flow Rate {m3/s}
  Node 74,                                !- Air Inlet Node Name
  Node 75,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  BASE_HVAC,                              !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  BASE_HVAC;                              !- Balanced Exhaust Fraction Schedule Name

Schedule:Day:Interval,
  Sabado-domingos,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Lunes-Viernes  6,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  BASE_HVAC Week Rule - Jan1-Dec31,       !- Name
  Sabado-domingos,                        !- Sunday Schedule:Day Name
  Lunes-Viernes  6,                       !- Monday Schedule:Day Name
  Lunes-Viernes  6,                       !- Tuesday Schedule:Day Name
  Lunes-Viernes  6,                       !- Wednesday Schedule:Day Name
  Lunes-Viernes  6,                       !- Thursday Schedule:Day Name
  Lunes-Viernes  6,                       !- Friday Schedule:Day Name
  Sabado-domingos,                        !- Saturday Schedule:Day Name
  Lunes-Viernes  6,                       !- Holiday Schedule:Day Name
  Lunes-Viernes  6,                       !- SummerDesignDay Schedule:Day Name
  Lunes-Viernes  6,                       !- WinterDesignDay Schedule:Day Name
  Lunes-Viernes  6,                       !- CustomDay1 Schedule:Day Name
  Lunes-Viernes  6;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BASE_HVAC,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  BASE_HVAC Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 84,                                !- Air Inlet Node Name
  Node 85,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil,             !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil,    !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg OA Mixer,  !- Name
  Cycling PTAC DX Clg Elec Htg Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg OA Node,   !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg Relief Air Node, !- Relief Air Stream Node Name
  Node 84;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg OA Node;   !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan,                  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 85,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil,             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Cycling PTAC Fan Mode Sch Default,      !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Cycling PTAC Fan Mode Always Zero Week Rule - Jan1-Dec31, !- Name
  Cycling PTAC Fan Mode Sch Default,      !- Sunday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Monday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Tuesday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Wednesday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Thursday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Friday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Saturday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Holiday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- SummerDesignDay Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- WinterDesignDay Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- CustomDay1 Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cycling PTAC Fan Mode Always Zero,      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Cycling PTAC Fan Mode Always Zero Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  ZT_Bano_P1 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  EXTRACTOR_BANO_P1,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg,           !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  ZT_Bano_P1,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ZT_Bano_P2,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Bano P2,                                !- Name
  ZT_Bano_P2,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Bano;                                   !- Space Type

BuildingSurface:Detailed,
  Face 152,                               !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Bano_P2,                             !- Zone Name
  Bano P2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 101,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 14, 6,                             !- X,Y,Z Vertex 1 {m}
  -17, 9, 6,                              !- X,Y,Z Vertex 2 {m}
  -26, 9, 6,                              !- X,Y,Z Vertex 3 {m}
  -26, 14, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 153,                               !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Bano_P2,                             !- Zone Name
  Bano P2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 213,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 9, 9,                              !- X,Y,Z Vertex 1 {m}
  -17, 14, 9,                             !- X,Y,Z Vertex 2 {m}
  -26, 14, 9,                             !- X,Y,Z Vertex 3 {m}
  -26, 9, 9;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 154,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_P2,                             !- Zone Name
  Bano P2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 122,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 14, 9,                             !- X,Y,Z Vertex 1 {m}
  -17, 11, 9,                             !- X,Y,Z Vertex 2 {m}
  -17, 11, 6,                             !- X,Y,Z Vertex 3 {m}
  -17, 14, 6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 155,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 154,                               !- Building Surface Name
  Face 123,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17, 11.0254, 8.9746,                   !- X,Y,Z Vertex 1 {m}
  -17, 11.0254, 6.5332599755866,          !- X,Y,Z Vertex 2 {m}
  -17, 13.9746, 6.5332599755866,          !- X,Y,Z Vertex 3 {m}
  -17, 13.9746, 8.9746;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 156,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_P2,                             !- Zone Name
  Bano P2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 133,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 9, 9,                              !- X,Y,Z Vertex 1 {m}
  -17, 9, 6,                              !- X,Y,Z Vertex 2 {m}
  -17, 11, 6,                             !- X,Y,Z Vertex 3 {m}
  -17, 11, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 157,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Bano_P2,                             !- Zone Name
  Bano P2,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 9, 9,                              !- X,Y,Z Vertex 1 {m}
  -26, 9, 9,                              !- X,Y,Z Vertex 2 {m}
  -26, 9, 6,                              !- X,Y,Z Vertex 3 {m}
  -17, 9, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 158,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Bano_P2,                             !- Zone Name
  Bano P2,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 9, 9,                              !- X,Y,Z Vertex 1 {m}
  -26, 14, 9,                             !- X,Y,Z Vertex 2 {m}
  -26, 14, 6,                             !- X,Y,Z Vertex 3 {m}
  -26, 9, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 159,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_P2,                             !- Zone Name
  Bano P2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 168,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 14, 9,                             !- X,Y,Z Vertex 1 {m}
  -17, 14, 6,                             !- X,Y,Z Vertex 2 {m}
  -26, 14, 6,                             !- X,Y,Z Vertex 3 {m}
  -26, 14, 9;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  ZT_Bano_P2 Thermostat,                  !- Name
  ZT_Bano_P2,                             !- Zone or ZoneList Name
  ZT_Bano_P2 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 22,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ZT_Bano_P2 Thermostat Schedule,         !- Name
  ZT_Bano_P2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZT_Bano_P2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  TEMP_Calefaccion,                       !- Heating Setpoint Temperature Schedule Name
  TEMP_HVAC BANO;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZT_Bano_P2,                             !- Zone Name
  ZT_Bano_P2 Equipment List,              !- Zone Conditioning Equipment List Name
  ZT_Bano_P2 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  ZT_Bano_P2 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  Node 16;                                !- Zone Air Node Name

NodeList,
  ZT_Bano_P2 Inlet Node List,             !- Name
  Node 87;                                !- Node Name 1

NodeList,
  ZT_Bano_P2 Exhaust Node List,           !- Name
  Node 76,                                !- Node Name 1
  Node 86;                                !- Node Name 2

Fan:ZoneExhaust,
  EXTRACTOR_BANO_P2,                      !- Name
  BASE_HVAC,                              !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  0.05,                                   !- Maximum Flow Rate {m3/s}
  Node 76,                                !- Air Inlet Node Name
  Node 77,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  BASE_HVAC,                              !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  BASE_HVAC;                              !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 1,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 86,                                !- Air Inlet Node Name
  Node 87,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 1 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 1,                !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 1,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 1,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 1 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 1 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 1 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 1 Relief Air Node, !- Relief Air Stream Node Name
  Node 86;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 1 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 1,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 1 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 87,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 1,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 1 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 1 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 1,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 1 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 1 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  ZT_Bano_P2 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  EXTRACTOR_BANO_P2,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 1,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  ZT_Bano_P2,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  ZT_Bano_P3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Bano P3,                                !- Name
  ZT_Bano_P3,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Bano;                                   !- Space Type

BuildingSurface:Detailed,
  Face 213,                               !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Bano_P3,                             !- Zone Name
  Bano P3,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 153,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 14, 9,                             !- X,Y,Z Vertex 1 {m}
  -17, 9, 9,                              !- X,Y,Z Vertex 2 {m}
  -26, 9, 9,                              !- X,Y,Z Vertex 3 {m}
  -26, 14, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 214,                               !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Bano_P3,                             !- Zone Name
  Bano P3,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 256,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 9, 12,                             !- X,Y,Z Vertex 1 {m}
  -17, 14, 12,                            !- X,Y,Z Vertex 2 {m}
  -26, 14, 12,                            !- X,Y,Z Vertex 3 {m}
  -26, 9, 12;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 215,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_P3,                             !- Zone Name
  Bano P3,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 174,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 14, 12,                            !- X,Y,Z Vertex 1 {m}
  -17, 11, 12,                            !- X,Y,Z Vertex 2 {m}
  -17, 11, 9,                             !- X,Y,Z Vertex 3 {m}
  -17, 14, 9;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 216,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 215,                               !- Building Surface Name
  Face 175,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17, 11.0254, 11.9746,                  !- X,Y,Z Vertex 1 {m}
  -17, 11.0254, 9.5332599755866,          !- X,Y,Z Vertex 2 {m}
  -17, 13.9746, 9.5332599755866,          !- X,Y,Z Vertex 3 {m}
  -17, 13.9746, 11.9746;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 217,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_P3,                             !- Zone Name
  Bano P3,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 185,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 9, 12,                             !- X,Y,Z Vertex 1 {m}
  -17, 9, 9,                              !- X,Y,Z Vertex 2 {m}
  -17, 11, 9,                             !- X,Y,Z Vertex 3 {m}
  -17, 11, 12;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 218,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Bano_P3,                             !- Zone Name
  Bano P3,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 9, 12,                             !- X,Y,Z Vertex 1 {m}
  -26, 9, 12,                             !- X,Y,Z Vertex 2 {m}
  -26, 9, 9,                              !- X,Y,Z Vertex 3 {m}
  -17, 9, 9;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 219,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Bano_P3,                             !- Zone Name
  Bano P3,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 9, 12,                             !- X,Y,Z Vertex 1 {m}
  -26, 14, 12,                            !- X,Y,Z Vertex 2 {m}
  -26, 14, 9,                             !- X,Y,Z Vertex 3 {m}
  -26, 9, 9;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 220,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_P3,                             !- Zone Name
  Bano P3,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 212,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 14, 12,                            !- X,Y,Z Vertex 1 {m}
  -17, 14, 9,                             !- X,Y,Z Vertex 2 {m}
  -26, 14, 9,                             !- X,Y,Z Vertex 3 {m}
  -26, 14, 12;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  ZT_Bano_P3 Thermostat,                  !- Name
  ZT_Bano_P3,                             !- Zone or ZoneList Name
  ZT_Bano_P3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 23,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ZT_Bano_P3 Thermostat Schedule,         !- Name
  ZT_Bano_P3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZT_Bano_P3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  TEMP_Calefaccion,                       !- Heating Setpoint Temperature Schedule Name
  TEMP_HVAC BANO;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZT_Bano_P3,                             !- Zone Name
  ZT_Bano_P3 Equipment List,              !- Zone Conditioning Equipment List Name
  ZT_Bano_P3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  ZT_Bano_P3 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  Node 13;                                !- Zone Air Node Name

NodeList,
  ZT_Bano_P3 Inlet Node List,             !- Name
  Node 89;                                !- Node Name 1

NodeList,
  ZT_Bano_P3 Exhaust Node List,           !- Name
  Node 82,                                !- Node Name 1
  Node 88;                                !- Node Name 2

Fan:ZoneExhaust,
  EXTRACTOR_BANO_P3,                      !- Name
  BASE_HVAC,                              !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  0.05,                                   !- Maximum Flow Rate {m3/s}
  Node 82,                                !- Air Inlet Node Name
  Node 83,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  BASE_HVAC,                              !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  BASE_HVAC;                              !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 2,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 88,                                !- Air Inlet Node Name
  Node 89,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 2 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 2,                !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 2,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 2,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 2 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 2 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 2 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 2 Relief Air Node, !- Relief Air Stream Node Name
  Node 88;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 2 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 2,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 2 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 89,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 2,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 2 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 2 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 2,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 2 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 2 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  ZT_Bano_P3 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  EXTRACTOR_BANO_P3,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 2,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  ZT_Bano_P3,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  ZT_Bano_P4,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Bano P4,                                !- Name
  ZT_Bano_P4,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Bano;                                   !- Space Type

BuildingSurface:Detailed,
  Face 256,                               !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Bano_P4,                             !- Zone Name
  Bano P4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 214,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 14, 12,                            !- X,Y,Z Vertex 1 {m}
  -17, 9, 12,                             !- X,Y,Z Vertex 2 {m}
  -26, 9, 12,                             !- X,Y,Z Vertex 3 {m}
  -26, 14, 12;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 257,                               !- Name
  Roof,                                   !- Surface Type
  CONST_Techo,                            !- Construction Name
  ZT_Bano_P4,                             !- Zone Name
  Bano P4,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 14, 15,                            !- X,Y,Z Vertex 1 {m}
  -26, 9, 15,                             !- X,Y,Z Vertex 2 {m}
  -17, 9, 15,                             !- X,Y,Z Vertex 3 {m}
  -17, 11, 15,                            !- X,Y,Z Vertex 4 {m}
  -17, 14, 15;                            !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 258,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_P4,                             !- Zone Name
  Bano P4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 226,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 14, 15,                            !- X,Y,Z Vertex 1 {m}
  -17, 11, 15,                            !- X,Y,Z Vertex 2 {m}
  -17, 11, 12,                            !- X,Y,Z Vertex 3 {m}
  -17, 14, 12;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 259,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 258,                               !- Building Surface Name
  Face 227,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17, 11.0254, 14.9746,                  !- X,Y,Z Vertex 1 {m}
  -17, 11.0254, 12.5332599755866,         !- X,Y,Z Vertex 2 {m}
  -17, 13.9746, 12.5332599755866,         !- X,Y,Z Vertex 3 {m}
  -17, 13.9746, 14.9746;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 260,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_P4,                             !- Zone Name
  Bano P4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 237,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 9, 15,                             !- X,Y,Z Vertex 1 {m}
  -17, 9, 12,                             !- X,Y,Z Vertex 2 {m}
  -17, 11, 12,                            !- X,Y,Z Vertex 3 {m}
  -17, 11, 15;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 261,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Bano_P4,                             !- Zone Name
  Bano P4,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 9, 15,                             !- X,Y,Z Vertex 1 {m}
  -26, 9, 15,                             !- X,Y,Z Vertex 2 {m}
  -26, 9, 12,                             !- X,Y,Z Vertex 3 {m}
  -17, 9, 12;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 262,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Bano_P4,                             !- Zone Name
  Bano P4,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 9, 15,                             !- X,Y,Z Vertex 1 {m}
  -26, 14, 15,                            !- X,Y,Z Vertex 2 {m}
  -26, 14, 12,                            !- X,Y,Z Vertex 3 {m}
  -26, 9, 12;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 263,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_P4,                             !- Zone Name
  Bano P4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 272,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 14, 15,                            !- X,Y,Z Vertex 1 {m}
  -17, 14, 12,                            !- X,Y,Z Vertex 2 {m}
  -26, 14, 12,                            !- X,Y,Z Vertex 3 {m}
  -26, 14, 15;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  ZT_Bano_P4 Thermostat,                  !- Name
  ZT_Bano_P4,                             !- Zone or ZoneList Name
  ZT_Bano_P4 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 24,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ZT_Bano_P4 Thermostat Schedule,         !- Name
  ZT_Bano_P4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZT_Bano_P4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  TEMP_Calefaccion,                       !- Heating Setpoint Temperature Schedule Name
  TEMP_HVAC BANO;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZT_Bano_P4,                             !- Zone Name
  ZT_Bano_P4 Equipment List,              !- Zone Conditioning Equipment List Name
  ZT_Bano_P4 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  ZT_Bano_P4 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  Node 15;                                !- Zone Air Node Name

NodeList,
  ZT_Bano_P4 Inlet Node List,             !- Name
  Node 91;                                !- Node Name 1

NodeList,
  ZT_Bano_P4 Exhaust Node List,           !- Name
  Node 80,                                !- Node Name 1
  Node 90;                                !- Node Name 2

Fan:ZoneExhaust,
  EXTRACTOR_BANO_P4,                      !- Name
  BASE_HVAC,                              !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  0.05,                                   !- Maximum Flow Rate {m3/s}
  Node 80,                                !- Air Inlet Node Name
  Node 81,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  BASE_HVAC,                              !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  BASE_HVAC;                              !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 3,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 90,                                !- Air Inlet Node Name
  Node 91,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 3 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 3,                !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 3,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 3,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 3 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 3 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 3 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 3 Relief Air Node, !- Relief Air Stream Node Name
  Node 90;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 3 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 3,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 3 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 91,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 3,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 3 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 3 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 3,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 3 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 3 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  ZT_Bano_P4 Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  EXTRACTOR_BANO_P4,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 3,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  ZT_Bano_P4,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  ZT_Bano_PB,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Bano Pb,                                !- Name
  ZT_Bano_PB,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Bano;                                   !- Space Type

BuildingSurface:Detailed,
  Face 36,                                !- Name
  Floor,                                  !- Surface Type
  CONST_Piso_Planta_Baja,                 !- Construction Name
  ZT_Bano_PB,                             !- Zone Name
  Bano Pb,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 9, 0,                              !- X,Y,Z Vertex 1 {m}
  -26, 13, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 13, 0,                             !- X,Y,Z Vertex 3 {m}
  -17, 13, 0,                             !- X,Y,Z Vertex 4 {m}
  -17, 11, 0,                             !- X,Y,Z Vertex 5 {m}
  -17, 9, 0;                              !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 37,                                !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Bano_PB,                             !- Zone Name
  Bano Pb,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 9, 3,                              !- X,Y,Z Vertex 1 {m}
  -17, 13, 3,                             !- X,Y,Z Vertex 2 {m}
  -26, 13, 3,                             !- X,Y,Z Vertex 3 {m}
  -26, 9, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 38,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Bano_PB,                             !- Zone Name
  Bano Pb,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 9, 3,                              !- X,Y,Z Vertex 1 {m}
  -26, 13, 3,                             !- X,Y,Z Vertex 2 {m}
  -26, 13, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, 9, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 39,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_PB,                             !- Zone Name
  Bano Pb,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 61,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 13, 3,                             !- X,Y,Z Vertex 1 {m}
  -20, 13, 0,                             !- X,Y,Z Vertex 2 {m}
  -26, 13, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, 13, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_PB,                             !- Zone Name
  Bano Pb,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 53,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 13, 3,                             !- X,Y,Z Vertex 1 {m}
  -17, 13, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 13, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 13, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_PB,                             !- Zone Name
  Bano Pb,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 12,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 13, 3,                             !- X,Y,Z Vertex 1 {m}
  -17, 11, 3,                             !- X,Y,Z Vertex 2 {m}
  -17, 11, 0,                             !- X,Y,Z Vertex 3 {m}
  -17, 13, 0;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 42,                                !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 41,                                !- Building Surface Name
  Face 13,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17, 11.0254, 2.9746,                   !- X,Y,Z Vertex 1 {m}
  -17, 11.0254, 0.512051262056228,        !- X,Y,Z Vertex 2 {m}
  -17, 12.9746, 0.512051262056228,        !- X,Y,Z Vertex 3 {m}
  -17, 12.9746, 2.9746;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Bano_PB,                             !- Zone Name
  Bano Pb,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 26,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 9, 3,                              !- X,Y,Z Vertex 1 {m}
  -17, 9, 0,                              !- X,Y,Z Vertex 2 {m}
  -17, 11, 0,                             !- X,Y,Z Vertex 3 {m}
  -17, 11, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 44,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Bano_PB,                             !- Zone Name
  Bano Pb,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 9, 3,                              !- X,Y,Z Vertex 1 {m}
  -26, 9, 3,                              !- X,Y,Z Vertex 2 {m}
  -26, 9, 0,                              !- X,Y,Z Vertex 3 {m}
  -17, 9, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  ZT_Bano_PB Thermostat,                  !- Name
  ZT_Bano_PB,                             !- Zone or ZoneList Name
  ZT_Bano_PB Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ZT_Bano_PB Thermostat Schedule,         !- Name
  ZT_Bano_PB Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZT_Bano_PB Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  TEMP_Calefaccion,                       !- Heating Setpoint Temperature Schedule Name
  TEMP_HVAC BANO;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZT_Bano_PB,                             !- Zone Name
  ZT_Bano_PB Equipment List,              !- Zone Conditioning Equipment List Name
  ZT_Bano_PB Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  ZT_Bano_PB Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  Node 25;                                !- Zone Air Node Name

NodeList,
  ZT_Bano_PB Inlet Node List,             !- Name
  Node 93;                                !- Node Name 1

NodeList,
  ZT_Bano_PB Exhaust Node List,           !- Name
  Node 78,                                !- Node Name 1
  Node 92;                                !- Node Name 2

Fan:ZoneExhaust,
  EXTRACTOR_BANO_Pb,                      !- Name
  BASE_HVAC,                              !- Availability Schedule Name
  0.5,                                    !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  0.05,                                   !- Maximum Flow Rate {m3/s}
  Node 78,                                !- Air Inlet Node Name
  Node 79,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  BASE_HVAC,                              !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  BASE_HVAC;                              !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 4,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 92,                                !- Air Inlet Node Name
  Node 93,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 4 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 4,                !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 4,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 4,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 4 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 4 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 4 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 4 Relief Air Node, !- Relief Air Stream Node Name
  Node 92;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 4 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 4,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 4 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 93,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 4,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 4 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 4 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 4,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 4 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 4 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  ZT_Bano_PB Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  EXTRACTOR_BANO_Pb,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 4,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  ZT_Bano_PB,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  1.5,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  ZT_Conferencias Pb,                     !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Conferencia,                            !- Name
  ZT_Conferencias Pb,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Conferencias;                           !- Space Type

SpaceList,
  Conferencias,                           !- Name
  Conferencia;                            !- Space Name 1

Lights,
  Lights 1,                               !- Name
  Conferencias,                           !- Zone or ZoneList or Space or SpaceList Name
  BASE_Iluminacion,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  672,                                    !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 1,                               !- Name
  Conferencias,                           !- Zone or ZoneList or Space or SpaceList Name
  BASE_Ocupacion,                         !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  22,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  BASE_Actividad_Personas,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule;             !- Clothing Insulation Calculation Method

Schedule:Day:Interval,
  Lunes-Viernes 2,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Lunes-Viernes,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  BASE_Ocupacion Week Rule - Jan1-Dec31,  !- Name
  Lunes-Viernes 2,                        !- Sunday Schedule:Day Name
  Lunes-Viernes,                          !- Monday Schedule:Day Name
  Lunes-Viernes,                          !- Tuesday Schedule:Day Name
  Lunes-Viernes,                          !- Wednesday Schedule:Day Name
  Lunes-Viernes,                          !- Thursday Schedule:Day Name
  Lunes-Viernes,                          !- Friday Schedule:Day Name
  Lunes-Viernes 2,                        !- Saturday Schedule:Day Name
  Lunes-Viernes,                          !- Holiday Schedule:Day Name
  Lunes-Viernes,                          !- SummerDesignDay Schedule:Day Name
  Lunes-Viernes,                          !- WinterDesignDay Schedule:Day Name
  Lunes-Viernes,                          !- CustomDay1 Schedule:Day Name
  Lunes-Viernes;                          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BASE_Ocupacion,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  BASE_Ocupacion Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  Conferencias,                           !- Zone or ZoneList or Space or SpaceList Name
  BASE_Equipos,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  520,                                    !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Lunes-Viernes  4,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Lunes-Viernes 3,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1;                                    !- Value Until Time 3

Schedule:Week:Daily,
  BASE_Equipos Week Rule - Jan1-Dec31,    !- Name
  Lunes-Viernes  4,                       !- Sunday Schedule:Day Name
  Lunes-Viernes 3,                        !- Monday Schedule:Day Name
  Lunes-Viernes 3,                        !- Tuesday Schedule:Day Name
  Lunes-Viernes 3,                        !- Wednesday Schedule:Day Name
  Lunes-Viernes 3,                        !- Thursday Schedule:Day Name
  Lunes-Viernes 3,                        !- Friday Schedule:Day Name
  Lunes-Viernes  4,                       !- Saturday Schedule:Day Name
  Lunes-Viernes 3,                        !- Holiday Schedule:Day Name
  Lunes-Viernes 3,                        !- SummerDesignDay Schedule:Day Name
  Lunes-Viernes 3,                        !- WinterDesignDay Schedule:Day Name
  Lunes-Viernes 3,                        !- CustomDay1 Schedule:Day Name
  Lunes-Viernes 3;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BASE_Equipos,                           !- Name
  Fractional,                             !- Schedule Type Limits Name
  BASE_Equipos Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

BuildingSurface:Detailed,
  Face 54,                                !- Name
  Floor,                                  !- Surface Type
  CONST_Piso_Planta_Baja,                 !- Construction Name
  ZT_Conferencias Pb,                     !- Zone Name
  Conferencia,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 23, 0,                             !- X,Y,Z Vertex 1 {m}
  -17, 17, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 17, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 13, 0,                             !- X,Y,Z Vertex 4 {m}
  -26, 13, 0,                             !- X,Y,Z Vertex 5 {m}
  -26, 23, 0;                             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 55,                                !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Conferencias Pb,                     !- Zone Name
  Conferencia,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 13, 3,                             !- X,Y,Z Vertex 1 {m}
  -20, 14, 3,                             !- X,Y,Z Vertex 2 {m}
  -26, 14, 3,                             !- X,Y,Z Vertex 3 {m}
  -26, 13, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Conferencias Pb,                     !- Zone Name
  Conferencia,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 16,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 17, 3,                             !- X,Y,Z Vertex 1 {m}
  -17, 17, 0,                             !- X,Y,Z Vertex 2 {m}
  -17, 23, 0,                             !- X,Y,Z Vertex 3 {m}
  -17, 23, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 57,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Conferencias Pb,                     !- Zone Name
  Conferencia,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 49,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 17, 3,                             !- X,Y,Z Vertex 1 {m}
  -20, 17, 3,                             !- X,Y,Z Vertex 2 {m}
  -20, 17, 0,                             !- X,Y,Z Vertex 3 {m}
  -17, 17, 0;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 58,                                !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 57,                                !- Building Surface Name
  Face 50,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.9746, 17, 2.9746,                   !- X,Y,Z Vertex 1 {m}
  -19.9746, 17, 0.5332599755866,          !- X,Y,Z Vertex 2 {m}
  -17.0254, 17, 0.5332599755866,          !- X,Y,Z Vertex 3 {m}
  -17.0254, 17, 2.9746;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 59,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Conferencias Pb,                     !- Zone Name
  Conferencia,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 47,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 17, 3,                             !- X,Y,Z Vertex 1 {m}
  -20, 13, 3,                             !- X,Y,Z Vertex 2 {m}
  -20, 13, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 17, 0;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 60,                                !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 59,                                !- Building Surface Name
  Face 48,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20, 13.0254, 2.9746,                   !- X,Y,Z Vertex 1 {m}
  -20, 13.0254, 0.543727924642965,        !- X,Y,Z Vertex 2 {m}
  -20, 16.9746, 0.543727924642965,        !- X,Y,Z Vertex 3 {m}
  -20, 16.9746, 2.9746;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Conferencias Pb,                     !- Zone Name
  Conferencia,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 39,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 13, 3,                             !- X,Y,Z Vertex 1 {m}
  -26, 13, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 13, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 13, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 62,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Conferencias Pb,                     !- Zone Name
  Conferencia,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 13, 3,                             !- X,Y,Z Vertex 1 {m}
  -26, 23, 3,                             !- X,Y,Z Vertex 2 {m}
  -26, 23, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, 13, 0;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 63,                                !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 62,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26, 22.9746, 2.9746,                   !- X,Y,Z Vertex 1 {m}
  -26, 22.9746, 0.562345748401881,        !- X,Y,Z Vertex 2 {m}
  -26, 13.0254, 0.562345748401881,        !- X,Y,Z Vertex 3 {m}
  -26, 13.0254, 2.9746;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 64,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Conferencias Pb,                     !- Zone Name
  Conferencia,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 35,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 23, 3,                             !- X,Y,Z Vertex 1 {m}
  -17, 23, 0,                             !- X,Y,Z Vertex 2 {m}
  -26, 23, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, 23, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Conferencias Pb,                     !- Zone Name
  Conferencia,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 14, 3,                             !- X,Y,Z Vertex 1 {m}
  -20, 17, 3,                             !- X,Y,Z Vertex 2 {m}
  -17, 17, 3,                             !- X,Y,Z Vertex 3 {m}
  -17, 23, 3,                             !- X,Y,Z Vertex 4 {m}
  -26, 23, 3,                             !- X,Y,Z Vertex 5 {m}
  -26, 14, 3;                             !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  ZT_Conferencias Pb Thermostat,          !- Name
  ZT_Conferencias Pb,                     !- Zone or ZoneList Name
  ZT_Conferencias Pb Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ZT_Conferencias Pb Thermostat Schedule, !- Name
  ZT_Conferencias Pb Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZT_Conferencias Pb Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  TEMP_Calefaccion,                       !- Heating Setpoint Temperature Schedule Name
  TEMP_Refrigeracion;                     !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Week:Daily,
  TEMP_Refrigeracion Week Rule - Jan1-Dec31, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  TEMP_Refrigeracion,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  TEMP_Refrigeracion Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  ZT_Conferencias Pb,                     !- Zone Name
  ZT_Conferencias Pb Equipment List,      !- Zone Conditioning Equipment List Name
  ZT_Conferencias Pb Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ZT_Conferencias Pb Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Node 24;                                !- Zone Air Node Name

NodeList,
  ZT_Conferencias Pb Inlet Node List,     !- Name
  Node 33;                                !- Node Name 1

NodeList,
  ZT_Conferencias Pb Exhaust Node List,   !- Name
  Node 32;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal,                      !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 32,                                !- Terminal Unit Air Inlet Node Name
  Node 33,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan,                  !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal OA Mixer,             !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil,         !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil,         !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OutdoorAir:Mixer,
  VRF Zone Terminal OA Mixer,             !- Name
  VRF Zone Terminal Mixer Outlet Node,    !- Mixed Air Node Name
  VRF Zone Terminal Outdoor Air Node,     !- Outdoor Air Stream Node Name
  VRF Zone Terminal Relief Node Name,     !- Relief Air Stream Node Name
  Node 32;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal Outdoor Air Node;     !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal Mixer Outlet Node,    !- Coil Air Inlet Node
  VRF Zone Terminal Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  VRF Zone Terminal Fan,                  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 33,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  ZT_Conferencias Pb Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ZT_Conferencias Pb,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  1.25,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ZT_cubiculos PB,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Cubiculos,                              !- Name
  ZT_cubiculos PB,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  cubiculos 1;                            !- Space Type

SpaceList,
  cubiculos 1,                            !- Name
  Cubiculos;                              !- Space Name 1

Lights,
  Lights 2,                               !- Name
  cubiculos 1,                            !- Zone or ZoneList or Space or SpaceList Name
  BASE_Iluminacion,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1800,                                   !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 2,                               !- Name
  cubiculos 1,                            !- Zone or ZoneList or Space or SpaceList Name
  BASE_Ocupacion,                         !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  BASE_Actividad_Personas,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule;             !- Clothing Insulation Calculation Method

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  cubiculos 1,                            !- Zone or ZoneList or Space or SpaceList Name
  BASE_Equipos,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2630,                                   !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  CONST_Piso_Planta_Baja,                 !- Construction Name
  ZT_cubiculos PB,                        !- Zone Name
  Cubiculos,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 29, 0,                              !- X,Y,Z Vertex 1 {m}
  -6, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  -15, 9, 0,                              !- X,Y,Z Vertex 3 {m}
  -15, 11, 0,                             !- X,Y,Z Vertex 4 {m}
  -15, 29, 0;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 1,                                 !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_cubiculos PB,                        !- Zone Name
  Cubiculos,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 83,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 19, 3,                              !- X,Y,Z Vertex 1 {m}
  -6, 29, 3,                              !- X,Y,Z Vertex 2 {m}
  -15, 29, 3,                             !- X,Y,Z Vertex 3 {m}
  -15, 19, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_cubiculos PB,                        !- Zone Name
  Cubiculos,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 29, 3,                              !- X,Y,Z Vertex 1 {m}
  -6, 9, 3,                               !- X,Y,Z Vertex 2 {m}
  -6, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  -6, 29, 0;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 3,                                 !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6, 9.0254, 2.9746,                     !- X,Y,Z Vertex 1 {m}
  -6, 9.0254, 0.568488476730897,          !- X,Y,Z Vertex 2 {m}
  -6, 28.9746, 0.568488476730897,         !- X,Y,Z Vertex 3 {m}
  -6, 28.9746, 2.9746;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_cubiculos PB,                        !- Zone Name
  Cubiculos,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 9, 3,                               !- X,Y,Z Vertex 1 {m}
  -15, 9, 3,                              !- X,Y,Z Vertex 2 {m}
  -15, 9, 0,                              !- X,Y,Z Vertex 3 {m}
  -6, 9, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 5,                                 !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 4,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.9746, 9, 2.9746,                    !- X,Y,Z Vertex 1 {m}
  -14.9746, 9, 0.560976435882537,         !- X,Y,Z Vertex 2 {m}
  -6.0254, 9, 0.560976435882537,          !- X,Y,Z Vertex 3 {m}
  -6.0254, 9, 2.9746;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_cubiculos PB,                        !- Zone Name
  Cubiculos,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 24,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 11, 3,                             !- X,Y,Z Vertex 1 {m}
  -15, 11, 0,                             !- X,Y,Z Vertex 2 {m}
  -15, 9, 0,                              !- X,Y,Z Vertex 3 {m}
  -15, 9, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_cubiculos PB,                        !- Zone Name
  Cubiculos,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 20,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 29, 3,                             !- X,Y,Z Vertex 1 {m}
  -15, 29, 0,                             !- X,Y,Z Vertex 2 {m}
  -15, 11, 0,                             !- X,Y,Z Vertex 3 {m}
  -15, 11, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 8,                                 !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_cubiculos PB,                        !- Zone Name
  Cubiculos,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 29, 3,                             !- X,Y,Z Vertex 1 {m}
  -6, 29, 3,                              !- X,Y,Z Vertex 2 {m}
  -6, 29, 0,                              !- X,Y,Z Vertex 3 {m}
  -15, 29, 0;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 9,                                 !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 8,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.0254, 29, 2.9746,                    !- X,Y,Z Vertex 1 {m}
  -6.0254, 29, 0.560976435882537,         !- X,Y,Z Vertex 2 {m}
  -14.9746, 29, 0.560976435882537,        !- X,Y,Z Vertex 3 {m}
  -14.9746, 29, 2.9746;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_cubiculos PB,                        !- Zone Name
  Cubiculos,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 91,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 9, 3,                               !- X,Y,Z Vertex 1 {m}
  -6, 19, 3,                              !- X,Y,Z Vertex 2 {m}
  -15, 19, 3,                             !- X,Y,Z Vertex 3 {m}
  -15, 9, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  ZT_cubiculos PB Thermostat,             !- Name
  ZT_cubiculos PB,                        !- Zone or ZoneList Name
  ZT_cubiculos PB Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ZT_cubiculos PB Thermostat Schedule,    !- Name
  ZT_cubiculos PB Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZT_cubiculos PB Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  TEMP_Calefaccion,                       !- Heating Setpoint Temperature Schedule Name
  TEMP_Refrigeracion;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZT_cubiculos PB,                        !- Zone Name
  ZT_cubiculos PB Equipment List,         !- Zone Conditioning Equipment List Name
  ZT_cubiculos PB Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ZT_cubiculos PB Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 23;                                !- Zone Air Node Name

NodeList,
  ZT_cubiculos PB Inlet Node List,        !- Name
  Node 35;                                !- Node Name 1

NodeList,
  ZT_cubiculos PB Exhaust Node List,      !- Name
  Node 34;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 1,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 34,                                !- Terminal Unit Air Inlet Node Name
  Node 35,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 1,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 1 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 1,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 1,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OutdoorAir:Mixer,
  VRF Zone Terminal 1 OA Mixer,           !- Name
  VRF Zone Terminal 1 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 1 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 1 Relief Node Name,   !- Relief Air Stream Node Name
  Node 34;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 1 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 1,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 1 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 1 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 1,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 1 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 1 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 1,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 1 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 35,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  ZT_cubiculos PB Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 1,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ZT_cubiculos PB,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation 2, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation 2, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ZT_Elevador P1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Elevador-P1,                            !- Name
  ZT_Elevador P1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevadores;                             !- Space Type

SpaceList,
  Elevadores,                             !- Name
  Elevador-P4,                            !- Space Name 1
  Elevador-PB,                            !- Space Name 2
  Elevador-P1,                            !- Space Name 3
  Elevador P3,                            !- Space Name 4
  Elevador-P2;                            !- Space Name 5

ElectricEquipment,
  Electric Equipment 4,                   !- Name
  Elevadores,                             !- Zone or ZoneList or Space or SpaceList Name
  BASE_Elevador,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50,                                     !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Lunes-Viernes  7,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Lunes-Viernes   2,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Week:Daily,
  BASE_Elevador Week Rule - Jan1-Dec31,   !- Name
  Lunes-Viernes  7,                       !- Sunday Schedule:Day Name
  Lunes-Viernes   2,                      !- Monday Schedule:Day Name
  Lunes-Viernes   2,                      !- Tuesday Schedule:Day Name
  Lunes-Viernes   2,                      !- Wednesday Schedule:Day Name
  Lunes-Viernes   2,                      !- Thursday Schedule:Day Name
  Lunes-Viernes   2,                      !- Friday Schedule:Day Name
  Lunes-Viernes  7,                       !- Saturday Schedule:Day Name
  Lunes-Viernes   2,                      !- Holiday Schedule:Day Name
  Lunes-Viernes   2,                      !- SummerDesignDay Schedule:Day Name
  Lunes-Viernes   2,                      !- WinterDesignDay Schedule:Day Name
  Lunes-Viernes   2,                      !- CustomDay1 Schedule:Day Name
  Lunes-Viernes   2;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BASE_Elevador,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  BASE_Elevador Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

BuildingSurface:Detailed,
  Face 76,                                !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Elevador P1,                         !- Zone Name
  Elevador-P1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 23,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 11, 3,                             !- X,Y,Z Vertex 1 {m}
  -15, 9, 3,                              !- X,Y,Z Vertex 2 {m}
  -17, 9, 3,                              !- X,Y,Z Vertex 3 {m}
  -17, 11, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 77,                                !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Elevador P1,                         !- Zone Name
  Elevador-P1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 128,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 9, 6,                              !- X,Y,Z Vertex 1 {m}
  -15, 11, 6,                             !- X,Y,Z Vertex 2 {m}
  -17, 11, 6,                             !- X,Y,Z Vertex 3 {m}
  -17, 9, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador P1,                         !- Zone Name
  Elevador-P1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 93,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 9, 6,                              !- X,Y,Z Vertex 1 {m}
  -15, 9, 3,                              !- X,Y,Z Vertex 2 {m}
  -15, 11, 3,                             !- X,Y,Z Vertex 3 {m}
  -15, 11, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 79,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Elevador P1,                         !- Zone Name
  Elevador-P1,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 9, 6,                              !- X,Y,Z Vertex 1 {m}
  -17, 9, 6,                              !- X,Y,Z Vertex 2 {m}
  -17, 9, 3,                              !- X,Y,Z Vertex 3 {m}
  -15, 9, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 80,                                !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 79,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9746, 9, 5.9746,                    !- X,Y,Z Vertex 1 {m}
  -16.9746, 9, 3.51205126205623,          !- X,Y,Z Vertex 2 {m}
  -15.0254, 9, 3.51205126205623,          !- X,Y,Z Vertex 3 {m}
  -15.0254, 9, 5.9746;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 81,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador P1,                         !- Zone Name
  Elevador-P1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 104,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 11, 6,                             !- X,Y,Z Vertex 1 {m}
  -17, 11, 3,                             !- X,Y,Z Vertex 2 {m}
  -17, 9, 3,                              !- X,Y,Z Vertex 3 {m}
  -17, 9, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 82,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador P1,                         !- Zone Name
  Elevador-P1,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 69,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 11, 6,                             !- X,Y,Z Vertex 1 {m}
  -15, 11, 3,                             !- X,Y,Z Vertex 2 {m}
  -17, 11, 3,                             !- X,Y,Z Vertex 3 {m}
  -17, 11, 6;                             !- X,Y,Z Vertex 4 {m}

Zone,
  ZT_Elevador P2,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Elevador-P2,                            !- Name
  ZT_Elevador P2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevadores;                             !- Space Type

BuildingSurface:Detailed,
  Face 128,                               !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Elevador P2,                         !- Zone Name
  Elevador-P2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 77,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 11, 6,                             !- X,Y,Z Vertex 1 {m}
  -15, 9, 6,                              !- X,Y,Z Vertex 2 {m}
  -17, 9, 6,                              !- X,Y,Z Vertex 3 {m}
  -17, 11, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 129,                               !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Elevador P2,                         !- Zone Name
  Elevador-P2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 180,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 9, 9,                              !- X,Y,Z Vertex 1 {m}
  -15, 11, 9,                             !- X,Y,Z Vertex 2 {m}
  -17, 11, 9,                             !- X,Y,Z Vertex 3 {m}
  -17, 9, 9;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 130,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador P2,                         !- Zone Name
  Elevador-P2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 145,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 9, 9,                              !- X,Y,Z Vertex 1 {m}
  -15, 9, 6,                              !- X,Y,Z Vertex 2 {m}
  -15, 11, 6,                             !- X,Y,Z Vertex 3 {m}
  -15, 11, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 131,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Elevador P2,                         !- Zone Name
  Elevador-P2,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 9, 9,                              !- X,Y,Z Vertex 1 {m}
  -17, 9, 9,                              !- X,Y,Z Vertex 2 {m}
  -17, 9, 6,                              !- X,Y,Z Vertex 3 {m}
  -15, 9, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 132,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 131,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9746, 9, 8.9746,                    !- X,Y,Z Vertex 1 {m}
  -16.9746, 9, 6.51205126205623,          !- X,Y,Z Vertex 2 {m}
  -15.0254, 9, 6.51205126205623,          !- X,Y,Z Vertex 3 {m}
  -15.0254, 9, 8.9746;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 133,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador P2,                         !- Zone Name
  Elevador-P2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 156,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 11, 9,                             !- X,Y,Z Vertex 1 {m}
  -17, 11, 6,                             !- X,Y,Z Vertex 2 {m}
  -17, 9, 6,                              !- X,Y,Z Vertex 3 {m}
  -17, 9, 9;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 134,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador P2,                         !- Zone Name
  Elevador-P2,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 121,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 11, 9,                             !- X,Y,Z Vertex 1 {m}
  -15, 11, 6,                             !- X,Y,Z Vertex 2 {m}
  -17, 11, 6,                             !- X,Y,Z Vertex 3 {m}
  -17, 11, 9;                             !- X,Y,Z Vertex 4 {m}

Zone,
  ZT_Elevador P3,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Elevador P3,                            !- Name
  ZT_Elevador P3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevadores;                             !- Space Type

BuildingSurface:Detailed,
  Face 180,                               !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Elevador P3,                         !- Zone Name
  Elevador P3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 129,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 11, 9,                             !- X,Y,Z Vertex 1 {m}
  -15, 9, 9,                              !- X,Y,Z Vertex 2 {m}
  -17, 9, 9,                              !- X,Y,Z Vertex 3 {m}
  -17, 11, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 181,                               !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Elevador P3,                         !- Zone Name
  Elevador P3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 232,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 9, 12,                             !- X,Y,Z Vertex 1 {m}
  -15, 11, 12,                            !- X,Y,Z Vertex 2 {m}
  -17, 11, 12,                            !- X,Y,Z Vertex 3 {m}
  -17, 9, 12;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 182,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador P3,                         !- Zone Name
  Elevador P3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 197,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 9, 12,                             !- X,Y,Z Vertex 1 {m}
  -15, 9, 9,                              !- X,Y,Z Vertex 2 {m}
  -15, 11, 9,                             !- X,Y,Z Vertex 3 {m}
  -15, 11, 12;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 183,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Elevador P3,                         !- Zone Name
  Elevador P3,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 9, 12,                             !- X,Y,Z Vertex 1 {m}
  -17, 9, 12,                             !- X,Y,Z Vertex 2 {m}
  -17, 9, 9,                              !- X,Y,Z Vertex 3 {m}
  -15, 9, 9;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 184,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 183,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9746, 9, 11.9746,                   !- X,Y,Z Vertex 1 {m}
  -16.9746, 9, 9.51205126205623,          !- X,Y,Z Vertex 2 {m}
  -15.0254, 9, 9.51205126205623,          !- X,Y,Z Vertex 3 {m}
  -15.0254, 9, 11.9746;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 185,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador P3,                         !- Zone Name
  Elevador P3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 217,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 11, 12,                            !- X,Y,Z Vertex 1 {m}
  -17, 11, 9,                             !- X,Y,Z Vertex 2 {m}
  -17, 9, 9,                              !- X,Y,Z Vertex 3 {m}
  -17, 9, 12;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 186,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador P3,                         !- Zone Name
  Elevador P3,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 173,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 11, 12,                            !- X,Y,Z Vertex 1 {m}
  -15, 11, 9,                             !- X,Y,Z Vertex 2 {m}
  -17, 11, 9,                             !- X,Y,Z Vertex 3 {m}
  -17, 11, 12;                            !- X,Y,Z Vertex 4 {m}

Zone,
  ZT_Elevador P4,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Elevador-P4,                            !- Name
  ZT_Elevador P4,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevadores;                             !- Space Type

BuildingSurface:Detailed,
  Face 232,                               !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Elevador P4,                         !- Zone Name
  Elevador-P4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 181,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 11, 12,                            !- X,Y,Z Vertex 1 {m}
  -15, 9, 12,                             !- X,Y,Z Vertex 2 {m}
  -17, 9, 12,                             !- X,Y,Z Vertex 3 {m}
  -17, 11, 12;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 233,                               !- Name
  Roof,                                   !- Surface Type
  CONST_Techo,                            !- Construction Name
  ZT_Elevador P4,                         !- Zone Name
  Elevador-P4,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 11, 15,                            !- X,Y,Z Vertex 1 {m}
  -17, 9, 15,                             !- X,Y,Z Vertex 2 {m}
  -15, 9, 15,                             !- X,Y,Z Vertex 3 {m}
  -15, 11, 15;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 234,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador P4,                         !- Zone Name
  Elevador-P4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 249,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 9, 15,                             !- X,Y,Z Vertex 1 {m}
  -15, 9, 12,                             !- X,Y,Z Vertex 2 {m}
  -15, 11, 12,                            !- X,Y,Z Vertex 3 {m}
  -15, 11, 15;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 235,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Elevador P4,                         !- Zone Name
  Elevador-P4,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 9, 15,                             !- X,Y,Z Vertex 1 {m}
  -17, 9, 15,                             !- X,Y,Z Vertex 2 {m}
  -17, 9, 12,                             !- X,Y,Z Vertex 3 {m}
  -15, 9, 12;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 236,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 235,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.9746, 9, 14.9746,                   !- X,Y,Z Vertex 1 {m}
  -16.9746, 9, 12.5120512620562,          !- X,Y,Z Vertex 2 {m}
  -15.0254, 9, 12.5120512620562,          !- X,Y,Z Vertex 3 {m}
  -15.0254, 9, 14.9746;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 237,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador P4,                         !- Zone Name
  Elevador-P4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 260,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 11, 15,                            !- X,Y,Z Vertex 1 {m}
  -17, 11, 12,                            !- X,Y,Z Vertex 2 {m}
  -17, 9, 12,                             !- X,Y,Z Vertex 3 {m}
  -17, 9, 15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 238,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador P4,                         !- Zone Name
  Elevador-P4,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 225,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 11, 15,                            !- X,Y,Z Vertex 1 {m}
  -15, 11, 12,                            !- X,Y,Z Vertex 2 {m}
  -17, 11, 12,                            !- X,Y,Z Vertex 3 {m}
  -17, 11, 15;                            !- X,Y,Z Vertex 4 {m}

Zone,
  ZT_Elevador PB,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Elevador-PB,                            !- Name
  ZT_Elevador PB,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Elevadores;                             !- Space Type

BuildingSurface:Detailed,
  Face 22,                                !- Name
  Floor,                                  !- Surface Type
  CONST_Piso_Planta_Baja,                 !- Construction Name
  ZT_Elevador PB,                         !- Zone Name
  Elevador-PB,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 11, 0,                             !- X,Y,Z Vertex 1 {m}
  -15, 9, 0,                              !- X,Y,Z Vertex 2 {m}
  -17, 9, 0,                              !- X,Y,Z Vertex 3 {m}
  -17, 11, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 23,                                !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Elevador PB,                         !- Zone Name
  Elevador-PB,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 76,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 9, 3,                              !- X,Y,Z Vertex 1 {m}
  -15, 11, 3,                             !- X,Y,Z Vertex 2 {m}
  -17, 11, 3,                             !- X,Y,Z Vertex 3 {m}
  -17, 9, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 24,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador PB,                         !- Zone Name
  Elevador-PB,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 6,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 9, 3,                              !- X,Y,Z Vertex 1 {m}
  -15, 9, 0,                              !- X,Y,Z Vertex 2 {m}
  -15, 11, 0,                             !- X,Y,Z Vertex 3 {m}
  -15, 11, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 25,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Elevador PB,                         !- Zone Name
  Elevador-PB,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 9, 3,                              !- X,Y,Z Vertex 1 {m}
  -17, 9, 3,                              !- X,Y,Z Vertex 2 {m}
  -17, 9, 0,                              !- X,Y,Z Vertex 3 {m}
  -15, 9, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador PB,                         !- Zone Name
  Elevador-PB,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 43,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17, 11, 3,                             !- X,Y,Z Vertex 1 {m}
  -17, 11, 0,                             !- X,Y,Z Vertex 2 {m}
  -17, 9, 0,                              !- X,Y,Z Vertex 3 {m}
  -17, 9, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Elevador PB,                         !- Zone Name
  Elevador-PB,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 21,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 11, 3,                             !- X,Y,Z Vertex 1 {m}
  -15, 11, 0,                             !- X,Y,Z Vertex 2 {m}
  -17, 11, 0,                             !- X,Y,Z Vertex 3 {m}
  -17, 11, 3;                             !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Electric Equipment 3,                   !- Name
  Elevador-PB,                            !- Zone or ZoneList or Space or SpaceList Name
  BASE_Elevador,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.5,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

Zone,
  ZT_Oficina1_P1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Oficina 1-P1,                           !- Name
  ZT_Oficina1_P1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Oficinas;                               !- Space Type

SpaceList,
  Oficinas,                               !- Name
  Oficina 2-P4,                           !- Space Name 1
  Oficina 1-P1,                           !- Space Name 2
  Oficina 1-P2,                           !- Space Name 3
  Oficina 1-P3,                           !- Space Name 4
  Oficina 1-P4,                           !- Space Name 5
  Oficina 2-P1,                           !- Space Name 6
  Oficina 2-P2,                           !- Space Name 7
  Oficina 2-P3;                           !- Space Name 8

Lights,
  Lights 4,                               !- Name
  Oficinas,                               !- Zone or ZoneList or Space or SpaceList Name
  BASE_Iluminacion,                       !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  900,                                    !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 3,                               !- Name
  Oficinas,                               !- Zone or ZoneList or Space or SpaceList Name
  BASE_Ocupacion,                         !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  9,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  BASE_Actividad_Personas,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule;             !- Clothing Insulation Calculation Method

ElectricEquipment,
  Electric Equipment 5,                   !- Name
  Oficinas,                               !- Zone or ZoneList or Space or SpaceList Name
  BASE_Equipos,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1220,                                   !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Face 83,                                !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Oficina1_P1,                         !- Zone Name
  Oficina 1-P1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 29, 3,                              !- X,Y,Z Vertex 1 {m}
  -6, 19, 3,                              !- X,Y,Z Vertex 2 {m}
  -15, 19, 3,                             !- X,Y,Z Vertex 3 {m}
  -15, 29, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 84,                                !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Oficina1_P1,                         !- Zone Name
  Oficina 1-P1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 135,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 19, 6,                              !- X,Y,Z Vertex 1 {m}
  -6, 29, 6,                              !- X,Y,Z Vertex 2 {m}
  -15, 29, 6,                             !- X,Y,Z Vertex 3 {m}
  -15, 19, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 85,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Oficina1_P1,                         !- Zone Name
  Oficina 1-P1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 29, 6,                              !- X,Y,Z Vertex 1 {m}
  -6, 19, 6,                              !- X,Y,Z Vertex 2 {m}
  -6, 19, 3,                              !- X,Y,Z Vertex 3 {m}
  -6, 29, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 86,                                !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 85,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6, 19.0254, 5.9746,                    !- X,Y,Z Vertex 1 {m}
  -6, 19.0254, 3.56234574840188,          !- X,Y,Z Vertex 2 {m}
  -6, 28.9746, 3.56234574840188,          !- X,Y,Z Vertex 3 {m}
  -6, 28.9746, 5.9746;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 87,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Oficina1_P1,                         !- Zone Name
  Oficina 1-P1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 95,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 19, 6,                             !- X,Y,Z Vertex 1 {m}
  -15, 19, 3,                             !- X,Y,Z Vertex 2 {m}
  -6, 19, 3,                              !- X,Y,Z Vertex 3 {m}
  -6, 19, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 88,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Oficina1_P1,                         !- Zone Name
  Oficina 1-P1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 67,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 29, 6,                             !- X,Y,Z Vertex 1 {m}
  -15, 29, 3,                             !- X,Y,Z Vertex 2 {m}
  -15, 19, 3,                             !- X,Y,Z Vertex 3 {m}
  -15, 19, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 89,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Oficina1_P1,                         !- Zone Name
  Oficina 1-P1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 29, 6,                             !- X,Y,Z Vertex 1 {m}
  -6, 29, 6,                              !- X,Y,Z Vertex 2 {m}
  -6, 29, 3,                              !- X,Y,Z Vertex 3 {m}
  -15, 29, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 90,                                !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 89,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.0254, 29, 5.9746,                    !- X,Y,Z Vertex 1 {m}
  -6.0254, 29, 3.56097643588254,          !- X,Y,Z Vertex 2 {m}
  -14.9746, 29, 3.56097643588254,         !- X,Y,Z Vertex 3 {m}
  -14.9746, 29, 5.9746;                   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  ZT_Oficina1_P1 Thermostat,              !- Name
  ZT_Oficina1_P1,                         !- Zone or ZoneList Name
  ZT_Oficina1_P1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ZT_Oficina1_P1 Thermostat Schedule,     !- Name
  ZT_Oficina1_P1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZT_Oficina1_P1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  TEMP_Calefaccion,                       !- Heating Setpoint Temperature Schedule Name
  TEMP_Refrigeracion;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZT_Oficina1_P1,                         !- Zone Name
  ZT_Oficina1_P1 Equipment List,          !- Zone Conditioning Equipment List Name
  ZT_Oficina1_P1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ZT_Oficina1_P1 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  ZT_Oficina1_P1 Inlet Node List,         !- Name
  Node 41;                                !- Node Name 1

NodeList,
  ZT_Oficina1_P1 Exhaust Node List,       !- Name
  Node 40;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 4,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 40,                                !- Terminal Unit Air Inlet Node Name
  Node 41,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 4,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 4 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 4,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 4,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OutdoorAir:Mixer,
  VRF Zone Terminal 4 OA Mixer,           !- Name
  VRF Zone Terminal 4 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 4 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 4 Relief Node Name,   !- Relief Air Stream Node Name
  Node 40;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 4 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 4,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 4 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 4 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 4,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 4 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 4 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 4,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 4 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 41,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  ZT_Oficina1_P1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 4,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ZT_Oficina1_P1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ZT_Oficina1_P2,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Oficina 1-P2,                           !- Name
  ZT_Oficina1_P2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Oficinas;                               !- Space Type

BuildingSurface:Detailed,
  Face 135,                               !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Oficina1_P2,                         !- Zone Name
  Oficina 1-P2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 84,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 29, 6,                              !- X,Y,Z Vertex 1 {m}
  -6, 19, 6,                              !- X,Y,Z Vertex 2 {m}
  -15, 19, 6,                             !- X,Y,Z Vertex 3 {m}
  -15, 29, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 136,                               !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Oficina1_P2,                         !- Zone Name
  Oficina 1-P2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 187,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 19, 9,                              !- X,Y,Z Vertex 1 {m}
  -6, 29, 9,                              !- X,Y,Z Vertex 2 {m}
  -15, 29, 9,                             !- X,Y,Z Vertex 3 {m}
  -15, 19, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 137,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Oficina1_P2,                         !- Zone Name
  Oficina 1-P2,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 29, 9,                              !- X,Y,Z Vertex 1 {m}
  -6, 19, 9,                              !- X,Y,Z Vertex 2 {m}
  -6, 19, 6,                              !- X,Y,Z Vertex 3 {m}
  -6, 29, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 138,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 137,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6, 19.0254, 8.9746,                    !- X,Y,Z Vertex 1 {m}
  -6, 19.0254, 6.56234574840188,          !- X,Y,Z Vertex 2 {m}
  -6, 28.9746, 6.56234574840188,          !- X,Y,Z Vertex 3 {m}
  -6, 28.9746, 8.9746;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 139,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Oficina1_P2,                         !- Zone Name
  Oficina 1-P2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 147,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 19, 9,                             !- X,Y,Z Vertex 1 {m}
  -15, 19, 6,                             !- X,Y,Z Vertex 2 {m}
  -6, 19, 6,                              !- X,Y,Z Vertex 3 {m}
  -6, 19, 9;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 140,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Oficina1_P2,                         !- Zone Name
  Oficina 1-P2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 119,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 29, 9,                             !- X,Y,Z Vertex 1 {m}
  -15, 29, 6,                             !- X,Y,Z Vertex 2 {m}
  -15, 19, 6,                             !- X,Y,Z Vertex 3 {m}
  -15, 19, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 141,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Oficina1_P2,                         !- Zone Name
  Oficina 1-P2,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 29, 9,                             !- X,Y,Z Vertex 1 {m}
  -6, 29, 9,                              !- X,Y,Z Vertex 2 {m}
  -6, 29, 6,                              !- X,Y,Z Vertex 3 {m}
  -15, 29, 6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 142,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 141,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.0254, 29, 8.9746,                    !- X,Y,Z Vertex 1 {m}
  -6.0254, 29, 6.56097643588254,          !- X,Y,Z Vertex 2 {m}
  -14.9746, 29, 6.56097643588254,         !- X,Y,Z Vertex 3 {m}
  -14.9746, 29, 8.9746;                   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  ZT_Oficina1_P2 Thermostat,              !- Name
  ZT_Oficina1_P2,                         !- Zone or ZoneList Name
  ZT_Oficina1_P2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ZT_Oficina1_P2 Thermostat Schedule,     !- Name
  ZT_Oficina1_P2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZT_Oficina1_P2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  TEMP_Calefaccion,                       !- Heating Setpoint Temperature Schedule Name
  TEMP_Refrigeracion;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZT_Oficina1_P2,                         !- Zone Name
  ZT_Oficina1_P2 Equipment List,          !- Zone Conditioning Equipment List Name
  ZT_Oficina1_P2 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ZT_Oficina1_P2 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  ZT_Oficina1_P2 Inlet Node List,         !- Name
  Node 49;                                !- Node Name 1

NodeList,
  ZT_Oficina1_P2 Exhaust Node List,       !- Name
  Node 48;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 8,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 48,                                !- Terminal Unit Air Inlet Node Name
  Node 49,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 8,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 8 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 8,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 8,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OutdoorAir:Mixer,
  VRF Zone Terminal 8 OA Mixer,           !- Name
  VRF Zone Terminal 8 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 8 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 8 Relief Node Name,   !- Relief Air Stream Node Name
  Node 48;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 8 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 8,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 8 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 8 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 8,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 8 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 8 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 8,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 8 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 49,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  ZT_Oficina1_P2 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 8,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ZT_Oficina1_P2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  ZT_Oficina1_P3,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Oficina 1-P3,                           !- Name
  ZT_Oficina1_P3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Oficinas;                               !- Space Type

BuildingSurface:Detailed,
  Face 187,                               !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Oficina1_P3,                         !- Zone Name
  Oficina 1-P3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 136,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 29, 9,                              !- X,Y,Z Vertex 1 {m}
  -6, 19, 9,                              !- X,Y,Z Vertex 2 {m}
  -15, 19, 9,                             !- X,Y,Z Vertex 3 {m}
  -15, 29, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 188,                               !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Oficina1_P3,                         !- Zone Name
  Oficina 1-P3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 239,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 19, 12,                             !- X,Y,Z Vertex 1 {m}
  -6, 29, 12,                             !- X,Y,Z Vertex 2 {m}
  -15, 29, 12,                            !- X,Y,Z Vertex 3 {m}
  -15, 19, 12;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 189,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Oficina1_P3,                         !- Zone Name
  Oficina 1-P3,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 29, 12,                             !- X,Y,Z Vertex 1 {m}
  -6, 19, 12,                             !- X,Y,Z Vertex 2 {m}
  -6, 19, 9,                              !- X,Y,Z Vertex 3 {m}
  -6, 29, 9;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 190,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 189,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6, 19.0254, 11.9746,                   !- X,Y,Z Vertex 1 {m}
  -6, 19.0254, 9.56234574840188,          !- X,Y,Z Vertex 2 {m}
  -6, 28.9746, 9.56234574840188,          !- X,Y,Z Vertex 3 {m}
  -6, 28.9746, 11.9746;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 191,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Oficina1_P3,                         !- Zone Name
  Oficina 1-P3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 199,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 19, 12,                            !- X,Y,Z Vertex 1 {m}
  -15, 19, 9,                             !- X,Y,Z Vertex 2 {m}
  -6, 19, 9,                              !- X,Y,Z Vertex 3 {m}
  -6, 19, 12;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 192,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Oficina1_P3,                         !- Zone Name
  Oficina 1-P3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 171,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 29, 12,                            !- X,Y,Z Vertex 1 {m}
  -15, 29, 9,                             !- X,Y,Z Vertex 2 {m}
  -15, 19, 9,                             !- X,Y,Z Vertex 3 {m}
  -15, 19, 12;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 193,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Oficina1_P3,                         !- Zone Name
  Oficina 1-P3,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 29, 12,                            !- X,Y,Z Vertex 1 {m}
  -6, 29, 12,                             !- X,Y,Z Vertex 2 {m}
  -6, 29, 9,                              !- X,Y,Z Vertex 3 {m}
  -15, 29, 9;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 194,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 193,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.0254, 29, 11.9746,                   !- X,Y,Z Vertex 1 {m}
  -6.0254, 29, 9.56097643588254,          !- X,Y,Z Vertex 2 {m}
  -14.9746, 29, 9.56097643588254,         !- X,Y,Z Vertex 3 {m}
  -14.9746, 29, 11.9746;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  ZT_Oficina1_P3 Thermostat,              !- Name
  ZT_Oficina1_P3,                         !- Zone or ZoneList Name
  ZT_Oficina1_P3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 11,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ZT_Oficina1_P3 Thermostat Schedule,     !- Name
  ZT_Oficina1_P3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZT_Oficina1_P3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  TEMP_Calefaccion,                       !- Heating Setpoint Temperature Schedule Name
  TEMP_Refrigeracion;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZT_Oficina1_P3,                         !- Zone Name
  ZT_Oficina1_P3 Equipment List,          !- Zone Conditioning Equipment List Name
  ZT_Oficina1_P3 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ZT_Oficina1_P3 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  ZT_Oficina1_P3 Inlet Node List,         !- Name
  Node 57;                                !- Node Name 1

NodeList,
  ZT_Oficina1_P3 Exhaust Node List,       !- Name
  Node 56;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 12,                   !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 56,                                !- Terminal Unit Air Inlet Node Name
  Node 57,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 12,               !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 12 OA Mixer,          !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 12,      !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 12,      !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OutdoorAir:Mixer,
  VRF Zone Terminal 12 OA Mixer,          !- Name
  VRF Zone Terminal 12 Mixer Outlet Node, !- Mixed Air Node Name
  VRF Zone Terminal 12 Outdoor Air Node,  !- Outdoor Air Stream Node Name
  VRF Zone Terminal 12 Relief Node Name,  !- Relief Air Stream Node Name
  Node 56;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 12 Outdoor Air Node;  !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 12,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 12 Mixer Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 12 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 12,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 12 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 12 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 12,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 12 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 57,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  ZT_Oficina1_P3 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 12,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ZT_Oficina1_P3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  ZT_Oficina1_P4,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Oficina 1-P4,                           !- Name
  ZT_Oficina1_P4,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Oficinas;                               !- Space Type

BuildingSurface:Detailed,
  Face 239,                               !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Oficina1_P4,                         !- Zone Name
  Oficina 1-P4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 188,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 29, 12,                             !- X,Y,Z Vertex 1 {m}
  -6, 19, 12,                             !- X,Y,Z Vertex 2 {m}
  -15, 19, 12,                            !- X,Y,Z Vertex 3 {m}
  -15, 29, 12;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 240,                               !- Name
  Roof,                                   !- Surface Type
  CONST_Techo,                            !- Construction Name
  ZT_Oficina1_P4,                         !- Zone Name
  Oficina 1-P4,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 29, 15,                            !- X,Y,Z Vertex 1 {m}
  -15, 19, 15,                            !- X,Y,Z Vertex 2 {m}
  -6, 19, 15,                             !- X,Y,Z Vertex 3 {m}
  -6, 29, 15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 241,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Oficina1_P4,                         !- Zone Name
  Oficina 1-P4,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 29, 15,                             !- X,Y,Z Vertex 1 {m}
  -6, 19, 15,                             !- X,Y,Z Vertex 2 {m}
  -6, 19, 12,                             !- X,Y,Z Vertex 3 {m}
  -6, 29, 12;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 242,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 241,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6, 19.0254, 14.9746,                   !- X,Y,Z Vertex 1 {m}
  -6, 19.0254, 12.5623457484019,          !- X,Y,Z Vertex 2 {m}
  -6, 28.9746, 12.5623457484019,          !- X,Y,Z Vertex 3 {m}
  -6, 28.9746, 14.9746;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 243,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Oficina1_P4,                         !- Zone Name
  Oficina 1-P4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 251,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 19, 15,                            !- X,Y,Z Vertex 1 {m}
  -15, 19, 12,                            !- X,Y,Z Vertex 2 {m}
  -6, 19, 12,                             !- X,Y,Z Vertex 3 {m}
  -6, 19, 15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 244,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Oficina1_P4,                         !- Zone Name
  Oficina 1-P4,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 223,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 29, 15,                            !- X,Y,Z Vertex 1 {m}
  -15, 29, 12,                            !- X,Y,Z Vertex 2 {m}
  -15, 19, 12,                            !- X,Y,Z Vertex 3 {m}
  -15, 19, 15;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 245,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Oficina1_P4,                         !- Zone Name
  Oficina 1-P4,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 29, 15,                            !- X,Y,Z Vertex 1 {m}
  -6, 29, 15,                             !- X,Y,Z Vertex 2 {m}
  -6, 29, 12,                             !- X,Y,Z Vertex 3 {m}
  -15, 29, 12;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 246,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 245,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.0254, 29, 14.9746,                   !- X,Y,Z Vertex 1 {m}
  -6.0254, 29, 12.5609764358825,          !- X,Y,Z Vertex 2 {m}
  -14.9746, 29, 12.5609764358825,         !- X,Y,Z Vertex 3 {m}
  -14.9746, 29, 14.9746;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  ZT_Oficina1_P4 Thermostat,              !- Name
  ZT_Oficina1_P4,                         !- Zone or ZoneList Name
  ZT_Oficina1_P4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ZT_Oficina1_P4 Thermostat Schedule,     !- Name
  ZT_Oficina1_P4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZT_Oficina1_P4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  TEMP_Calefaccion,                       !- Heating Setpoint Temperature Schedule Name
  TEMP_Refrigeracion;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZT_Oficina1_P4,                         !- Zone Name
  ZT_Oficina1_P4 Equipment List,          !- Zone Conditioning Equipment List Name
  ZT_Oficina1_P4 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ZT_Oficina1_P4 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  ZT_Oficina1_P4 Inlet Node List,         !- Name
  Node 65;                                !- Node Name 1

NodeList,
  ZT_Oficina1_P4 Exhaust Node List,       !- Name
  Node 64;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 16,                   !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 64,                                !- Terminal Unit Air Inlet Node Name
  Node 65,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 16,               !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 16 OA Mixer,          !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 16,      !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 16,      !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OutdoorAir:Mixer,
  VRF Zone Terminal 16 OA Mixer,          !- Name
  VRF Zone Terminal 16 Mixer Outlet Node, !- Mixed Air Node Name
  VRF Zone Terminal 16 Outdoor Air Node,  !- Outdoor Air Stream Node Name
  VRF Zone Terminal 16 Relief Node Name,  !- Relief Air Stream Node Name
  Node 64;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 16 Outdoor Air Node;  !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 16,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 16 Mixer Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 16 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 16,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 16 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 16 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 16,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 16 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 65,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  ZT_Oficina1_P4 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 16,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ZT_Oficina1_P4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  ZT_Oficina2_P1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Oficina 2-P1,                           !- Name
  ZT_Oficina2_P1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Oficinas;                               !- Space Type

BuildingSurface:Detailed,
  Face 91,                                !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Oficina2_P1,                         !- Zone Name
  Oficina 2-P1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 7,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 19, 3,                              !- X,Y,Z Vertex 1 {m}
  -6, 9, 3,                               !- X,Y,Z Vertex 2 {m}
  -15, 9, 3,                              !- X,Y,Z Vertex 3 {m}
  -15, 19, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 92,                                !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Oficina2_P1,                         !- Zone Name
  Oficina 2-P1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 143,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 9, 6,                               !- X,Y,Z Vertex 1 {m}
  -6, 19, 6,                              !- X,Y,Z Vertex 2 {m}
  -15, 19, 6,                             !- X,Y,Z Vertex 3 {m}
  -15, 9, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 93,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Oficina2_P1,                         !- Zone Name
  Oficina 2-P1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 78,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 11, 6,                             !- X,Y,Z Vertex 1 {m}
  -15, 11, 3,                             !- X,Y,Z Vertex 2 {m}
  -15, 9, 3,                              !- X,Y,Z Vertex 3 {m}
  -15, 9, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 94,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Oficina2_P1,                         !- Zone Name
  Oficina 2-P1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 68,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 19, 6,                             !- X,Y,Z Vertex 1 {m}
  -15, 19, 3,                             !- X,Y,Z Vertex 2 {m}
  -15, 11, 3,                             !- X,Y,Z Vertex 3 {m}
  -15, 11, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 95,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Oficina2_P1,                         !- Zone Name
  Oficina 2-P1,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 87,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 19, 6,                              !- X,Y,Z Vertex 1 {m}
  -6, 19, 3,                              !- X,Y,Z Vertex 2 {m}
  -15, 19, 3,                             !- X,Y,Z Vertex 3 {m}
  -15, 19, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 96,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Oficina2_P1,                         !- Zone Name
  Oficina 2-P1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 19, 6,                              !- X,Y,Z Vertex 1 {m}
  -6, 9, 6,                               !- X,Y,Z Vertex 2 {m}
  -6, 9, 3,                               !- X,Y,Z Vertex 3 {m}
  -6, 19, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 97,                                !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 96,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6, 9.0254, 5.9746,                     !- X,Y,Z Vertex 1 {m}
  -6, 9.0254, 3.56234574840188,           !- X,Y,Z Vertex 2 {m}
  -6, 18.9746, 3.56234574840188,          !- X,Y,Z Vertex 3 {m}
  -6, 18.9746, 5.9746;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 98,                                !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Oficina2_P1,                         !- Zone Name
  Oficina 2-P1,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 9, 6,                               !- X,Y,Z Vertex 1 {m}
  -15, 9, 6,                              !- X,Y,Z Vertex 2 {m}
  -15, 9, 3,                              !- X,Y,Z Vertex 3 {m}
  -6, 9, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 99,                                !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 98,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.9746, 9, 5.9746,                    !- X,Y,Z Vertex 1 {m}
  -14.9746, 9, 3.56097643588254,          !- X,Y,Z Vertex 2 {m}
  -6.0254, 9, 3.56097643588254,           !- X,Y,Z Vertex 3 {m}
  -6.0254, 9, 5.9746;                     !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  ZT_Oficina2_P1 Thermostat,              !- Name
  ZT_Oficina2_P1,                         !- Zone or ZoneList Name
  ZT_Oficina2_P1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ZT_Oficina2_P1 Thermostat Schedule,     !- Name
  ZT_Oficina2_P1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZT_Oficina2_P1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  TEMP_Calefaccion,                       !- Heating Setpoint Temperature Schedule Name
  TEMP_Refrigeracion;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZT_Oficina2_P1,                         !- Zone Name
  ZT_Oficina2_P1 Equipment List,          !- Zone Conditioning Equipment List Name
  ZT_Oficina2_P1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ZT_Oficina2_P1 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

NodeList,
  ZT_Oficina2_P1 Inlet Node List,         !- Name
  Node 43;                                !- Node Name 1

NodeList,
  ZT_Oficina2_P1 Exhaust Node List,       !- Name
  Node 42;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 5,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 42,                                !- Terminal Unit Air Inlet Node Name
  Node 43,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 5,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 5 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 5,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 5,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OutdoorAir:Mixer,
  VRF Zone Terminal 5 OA Mixer,           !- Name
  VRF Zone Terminal 5 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 5 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 5 Relief Node Name,   !- Relief Air Stream Node Name
  Node 42;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 5 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 5,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 5 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 5 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 5,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 5 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 5 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 5,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 5 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 43,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  ZT_Oficina2_P1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 5,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ZT_Oficina2_P1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  ZT_Oficina2_P2,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Oficina 2-P2,                           !- Name
  ZT_Oficina2_P2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Oficinas;                               !- Space Type

BuildingSurface:Detailed,
  Face 143,                               !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Oficina2_P2,                         !- Zone Name
  Oficina 2-P2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 92,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 19, 6,                              !- X,Y,Z Vertex 1 {m}
  -6, 9, 6,                               !- X,Y,Z Vertex 2 {m}
  -15, 9, 6,                              !- X,Y,Z Vertex 3 {m}
  -15, 19, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 144,                               !- Name
  Ceiling,                                !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Oficina2_P2,                         !- Zone Name
  Oficina 2-P2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 195,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 9, 9,                               !- X,Y,Z Vertex 1 {m}
  -6, 19, 9,                              !- X,Y,Z Vertex 2 {m}
  -15, 19, 9,                             !- X,Y,Z Vertex 3 {m}
  -15, 9, 9;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 145,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Oficina2_P2,                         !- Zone Name
  Oficina 2-P2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 130,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 11, 9,                             !- X,Y,Z Vertex 1 {m}
  -15, 11, 6,                             !- X,Y,Z Vertex 2 {m}
  -15, 9, 6,                              !- X,Y,Z Vertex 3 {m}
  -15, 9, 9;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 146,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Oficina2_P2,                         !- Zone Name
  Oficina 2-P2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 120,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 19, 9,                             !- X,Y,Z Vertex 1 {m}
  -15, 19, 6,                             !- X,Y,Z Vertex 2 {m}
  -15, 11, 6,                             !- X,Y,Z Vertex 3 {m}
  -15, 11, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 147,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Interior,                    !- Construction Name
  ZT_Oficina2_P2,                         !- Zone Name
  Oficina 2-P2,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 139,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 19, 9,                              !- X,Y,Z Vertex 1 {m}
  -6, 19, 6,                              !- X,Y,Z Vertex 2 {m}
  -15, 19, 6,                             !- X,Y,Z Vertex 3 {m}
  -15, 19, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 148,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Oficina2_P2,                         !- Zone Name
  Oficina 2-P2,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 19, 9,                              !- X,Y,Z Vertex 1 {m}
  -6, 9, 9,                               !- X,Y,Z Vertex 2 {m}
  -6, 9, 6,                               !- X,Y,Z Vertex 3 {m}
  -6, 19, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 149,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 148,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6, 9.0254, 8.9746,                     !- X,Y,Z Vertex 1 {m}
  -6, 9.0254, 6.56234574840188,           !- X,Y,Z Vertex 2 {m}
  -6, 18.9746, 6.56234574840188,          !- X,Y,Z Vertex 3 {m}
  -6, 18.9746, 8.9746;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 150,                               !- Name
  Wall,                                   !- Surface Type
  CONST_Muro_Exterior_Alto,               !- Construction Name
  ZT_Oficina2_P2,                         !- Zone Name
  Oficina 2-P2,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 9, 9,                               !- X,Y,Z Vertex 1 {m}
  -15, 9, 9,                              !- X,Y,Z Vertex 2 {m}
  -15, 9, 6,                              !- X,Y,Z Vertex 3 {m}
  -6, 9, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 151,                               !- Name
  Window,                                 !- Surface Type
  CONST_Vidrio_Tintado,                   !- Construction Name
  Face 150,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.9746, 9, 8.9746,                    !- X,Y,Z Vertex 1 {m}
  -14.9746, 9, 6.56097643588254,          !- X,Y,Z Vertex 2 {m}
  -6.0254, 9, 6.56097643588254,           !- X,Y,Z Vertex 3 {m}
  -6.0254, 9, 8.9746;                     !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  ZT_Oficina2_P2 Thermostat,              !- Name
  ZT_Oficina2_P2,                         !- Zone or ZoneList Name
  ZT_Oficina2_P2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ZT_Oficina2_P2 Thermostat Schedule,     !- Name
  ZT_Oficina2_P2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZT_Oficina2_P2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  TEMP_Calefaccion,                       !- Heating Setpoint Temperature Schedule Name
  TEMP_Refrigeracion;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZT_Oficina2_P2,                         !- Zone Name
  ZT_Oficina2_P2 Equipment List,          !- Zone Conditioning Equipment List Name
  ZT_Oficina2_P2 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ZT_Oficina2_P2 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  ZT_Oficina2_P2 Inlet Node List,         !- Name
  Node 51;                                !- Node Name 1

NodeList,
  ZT_Oficina2_P2 Exhaust Node List,       !- Name
  Node 50;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 9,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 50,                                !- Terminal Unit Air Inlet Node Name
  Node 51,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 9,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 9 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 9,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 9,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OutdoorAir:Mixer,
  VRF Zone Terminal 9 OA Mixer,           !- Name
  VRF Zone Terminal 9 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 9 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 9 Relief Node Name,   !- Relief Air Stream Node Name
  Node 50;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 9 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 9,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 9 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 9 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 9,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 9 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 9 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 9,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 9 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 51,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  ZT_Oficina2_P2 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 9,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  ZT_Oficina2_P2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

Zone,
  ZT_Oficina2_P3,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Oficina 2-P3,                           !- Name
  ZT_Oficina2_P3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Oficinas;                               !- Space Type

BuildingSurface:Detailed,
  Face 195,                               !- Name
  Floor,                                  !- Surface Type
  CONST_Losa_Entrepiso,                   !- Construction Name
  ZT_Oficina2_P3,                         !- Zone Name
  Oficina 2-P3,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 144,                               !- Outside Boundary Condition Object
