    <td align="right">       9.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 36</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">CUARTO ELECTRICO</td>
    <td align="right">FACE 49</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 19</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">CUBICULOS</td>
    <td align="right">FACE 33</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 20</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">CUBICULOS</td>
    <td align="right">FACE 38</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 25</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">CUBICULOS</td>
    <td align="right">FACE 14</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 26</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">CUBICULOS</td>
    <td align="right">FACE 3</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 27</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">CUBICULOS</td>
    <td align="right">FACE 34</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 18</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">CUBICULOS</td>
    <td align="right">SURFACE 9</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      17.00</td>
    <td align="right">      17.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">CUBICULOS</td>
    <td align="right">FACE 41</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">CUBICULOS</td>
    <td align="right">SURFACE 4</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      63.00</td>
    <td align="right">      63.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 43</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">OFICINA 1</td>
    <td align="right">FACE 76</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      30.00</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 44</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">OFICINA 1</td>
    <td align="right">FACE 53</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      27.00</td>
    <td align="right">      27.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 41</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">OFICINA 1</td>
    <td align="right">SURFACE 11</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 53</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">OFICINA 2</td>
    <td align="right">FACE 44</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      27.00</td>
    <td align="right">      27.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 54</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">OFICINA 2</td>
    <td align="right">FACE 75</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      30.00</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 49</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">OFICINA 2</td>
    <td align="right">FACE 36</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">OFICINA 2</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">OFICINA 2</td>
    <td align="right">SURFACE 12</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      63.00</td>
    <td align="right">      63.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 59</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">OFICINA 3</td>
    <td align="right">FACE 79</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      30.00</td>
    <td align="right">      30.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 64</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">OFICINA 3</td>
    <td align="right">FACE 72</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      27.00</td>
    <td align="right">      27.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 57</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">OFICINA 3</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 71</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">OFICINA 4</td>
    <td align="right">FACE 80</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      30.00</td>
    <td align="right">      30.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 72</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">OFICINA 4</td>
    <td align="right">FACE 64</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      27.00</td>
    <td align="right">      27.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 65</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">OFICINA 4</td>
    <td align="right">SURFACE 5</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">OFICINA 4</td>
    <td align="right">SURFACE 10</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 75</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">PASILLO</td>
    <td align="right">FACE 54</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      30.00</td>
    <td align="right">      30.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 76</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">PASILLO</td>
    <td align="right">FACE 43</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      30.00</td>
    <td align="right">      30.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 79</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">PASILLO</td>
    <td align="right">FACE 59</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      30.00</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 80</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">PASILLO</td>
    <td align="right">FACE 71</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      30.00</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 73</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">PASILLO</td>
    <td align="right">FACE 29</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">PASILLO</td>
    <td align="right">FACE 1</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">PASILLO</td>
    <td align="right">FACE 10</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">PASILLO</td>
    <td align="right">FACE 18</td>
    <td align="right">       0.70</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      17.00</td>
    <td align="right">      17.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">RECEPCION</td>
    <td align="right">FACE 30</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">RECEPCION</td>
    <td align="right">FACE 26</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">RECEPCION</td>
    <td align="right">FACE 13</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      30.00</td>
    <td align="right">      30.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">RECEPCION</td>
    <td align="right">SURFACE 3</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">RECEPCION</td>
    <td align="right">FACE 65</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 13</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">SALA DE CONFERENCIAS</td>
    <td align="right">FACE 4</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      30.00</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 14</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">SALA DE CONFERENCIAS</td>
    <td align="right">FACE 25</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 10</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">SALA DE CONFERENCIAS</td>
    <td align="right">SURFACE 6</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">SALA DE CONFERENCIAS</td>
    <td align="right">SURFACE 7</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">SALA DE CONFERENCIAS</td>
    <td align="right">FACE 57</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 30</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT SERVO</td>
    <td align="right">SERVO</td>
    <td align="right">FACE 2</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 32</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT SERVO</td>
    <td align="right">SERVO</td>
    <td align="right">FACE 39</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 33</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT SERVO</td>
    <td align="right">SERVO</td>
    <td align="right">FACE 19</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 34</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">ZT SERVO</td>
    <td align="right">SERVO</td>
    <td align="right">FACE 27</td>
    <td align="right">       0.60</td>
    <td align="right">      1.595</td>
    <td align="right">      2.581</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 29</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ZT SERVO</td>
    <td align="right">SERVO</td>
    <td align="right">FACE 73</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">ZT SERVO</td>
    <td align="right">SERVO</td>
    <td align="right">SURFACE 1</td>
    <td align="right">       0.50</td>
    <td align="right">      1.042</td>
    <td align="right">      1.449</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE 22</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">CUBICULOS</td>
    <td align="right">&nbsp;</td>
    <td align="right">      38.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      38.25</td>
    <td align="right">      38.25</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 21</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 24</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">CUBICULOS</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.50</td>
    <td align="right">      22.50</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 46</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">OFICINA 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.50</td>
    <td align="right">      22.50</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 45</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 48</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">OFICINA 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.25</td>
    <td align="right">      20.25</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 47</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 52</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">OFICINA 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.50</td>
    <td align="right">      22.50</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 56</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">OFICINA 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.25</td>
    <td align="right">      20.25</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 55</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 61</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">OFICINA 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.25</td>
    <td align="right">      20.25</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 63</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">OFICINA 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.50</td>
    <td align="right">      22.50</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 62</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 68</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">OFICINA 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.50</td>
    <td align="right">      22.50</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 67</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 70</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">OFICINA 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.25</td>
    <td align="right">      20.25</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 69</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 78</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">PASILLO</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 77</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 82</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">PASILLO</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 6</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">RECEPCION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      18.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 8</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">RECEPCION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.50</td>
    <td align="right">      22.50</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 7</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 12</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">SALA DE CONFERENCIAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">      27.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.00</td>
    <td align="right">      27.00</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 11</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 16</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">SALA DE CONFERENCIAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.50</td>
    <td align="right">      22.50</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FACE 15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     330.75</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      90.00</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     240.75</td>
    <td align="right">      6.424</td>
    <td align="right">      0.252</td>
    <td align="right">      0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">Roof Membrane</td>
    <td align="right">Roof Insulation [18]</td>
    <td align="right">Metal Decking</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">1IN Stucco</td>
    <td align="right">8IN Concrete HW</td>
    <td align="right">Wall Insulation [31]</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">MAT-CC05 4 HW CONCRETE</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">M11 100mm lightweight concrete</td>
    <td align="right">F05 CEILING AIR SPACE RESISTANCE</td>
    <td align="right">F16 Acoustic tile</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">F16 Acoustic tile</td>
    <td align="right">F05 CEILING AIR SPACE RESISTANCE</td>
    <td align="right">M11 100mm lightweight concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIOR WALL</td>
    <td align="right">G01a 19mm gypsum board</td>
    <td align="right">F04 WALL AIR SPACE RESISTANCE</td>
    <td align="right">G01a 19mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">FACE 22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 56</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 63</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 68</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 70</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 82</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FACE 12</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FACE 16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CUARTO ELECTRICO LIGHTS 7</td>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">CUARTO ELECTRICO</td>
    <td align="right">SPACE ELECTRIC</td>
    <td align="right">     5.0000</td>
    <td align="right">      12.00</td>
    <td align="right">      60.00</td>
    <td align="right">General</td>
    <td align="right">SCH_ILUMINACION_OFICINAS</td>
    <td align="right">      54.43</td>
    <td align="right">      63.82</td>
    <td align="right">      54.43</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.61</td>
  </tr>
  <tr>
    <td align="right">CUBICULOS LIGHTS 6</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">CUBICULOS</td>
    <td align="right">SPACE CUBICULO</td>
    <td align="right">     8.7200</td>
    <td align="right">     170.00</td>
    <td align="right">    1482.40</td>
    <td align="right">General</td>
    <td align="right">SCH_ILUMINACION_OFICINAS</td>
    <td align="right">      54.43</td>
    <td align="right">      63.82</td>
    <td align="right">      54.43</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.15</td>
  </tr>
  <tr>
    <td align="right">OFICINA 1 LIGHTS 1</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">OFICINA 1</td>
    <td align="right">SPACE OFFICE 1</td>
    <td align="right">     8.8900</td>
    <td align="right">      90.00</td>
    <td align="right">     800.10</td>
    <td align="right">General</td>
    <td align="right">SCH_ILUMINACION_OFICINAS</td>
    <td align="right">      54.43</td>
    <td align="right">      63.82</td>
    <td align="right">      54.43</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.18</td>
  </tr>
  <tr>
    <td align="right">OFICINA 2 LIGHTS 2</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">OFICINA 2</td>
    <td align="right">SPACE OFFICE 2</td>
    <td align="right">     8.8900</td>
    <td align="right">      90.00</td>
    <td align="right">     800.10</td>
    <td align="right">General</td>
    <td align="right">SCH_ILUMINACION_OFICINAS</td>
    <td align="right">      54.43</td>
    <td align="right">      63.82</td>
    <td align="right">      54.43</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.18</td>
  </tr>
  <tr>
    <td align="right">OFICINA 3 LIGHTS 3</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">OFICINA 3</td>
    <td align="right">SPACE OFFICE 3</td>
    <td align="right">     8.8900</td>
    <td align="right">      90.00</td>
    <td align="right">     800.10</td>
    <td align="right">General</td>
    <td align="right">PROGRAMACION DE HORARIOS</td>
    <td align="right">      45.30</td>
    <td align="right">      58.84</td>
    <td align="right">      45.30</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.80</td>
  </tr>
  <tr>
    <td align="right">OFICINA 4 LIGHTS 4</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">OFICINA 4</td>
    <td align="right">SPACE OFFICE 4</td>
    <td align="right">     8.8900</td>
    <td align="right">      90.00</td>
    <td align="right">     800.10</td>
    <td align="right">General</td>
    <td align="right">SCH_ILUMINACION_OFICINAS</td>
    <td align="right">      54.43</td>
    <td align="right">      63.82</td>
    <td align="right">      54.43</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.18</td>
  </tr>
  <tr>
    <td align="right">PASILLO LIGHTS 8</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">PASILLO</td>
    <td align="right">SPACE PASILLO</td>
    <td align="right">     2.0000</td>
    <td align="right">      40.00</td>
    <td align="right">      80.00</td>
    <td align="right">General</td>
    <td align="right">SCH_ILUMINACION_OFICINAS</td>
    <td align="right">      54.43</td>
    <td align="right">      63.82</td>
    <td align="right">      54.43</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.82</td>
  </tr>
  <tr>
    <td align="right">RECEPCION LIGHTS 9</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">RECEPCION</td>
    <td align="right">SPACE RECEP</td>
    <td align="right">     5.5000</td>
    <td align="right">      80.00</td>
    <td align="right">     440.00</td>
    <td align="right">General</td>
    <td align="right">SCH_ILUMINACION_OFICINAS</td>
    <td align="right">      54.43</td>
    <td align="right">      63.82</td>
    <td align="right">      54.43</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.50</td>
  </tr>
  <tr>
    <td align="right">SALA DE CONFERENCIAS LIGHTS 10</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">SALA DE CONFERENCIAS</td>
    <td align="right">SPACE SALA DE CONFERENCIAS</td>
    <td align="right">     9.0000</td>
    <td align="right">     120.00</td>
    <td align="right">    1080.00</td>
    <td align="right">General</td>
    <td align="right">SCH_ILUMINACION_OFICINAS</td>
    <td align="right">      54.43</td>
    <td align="right">      63.82</td>
    <td align="right">      54.43</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      11.04</td>
  </tr>
  <tr>
    <td align="right">SERVO LIGHTS 11</td>
    <td align="right">ZT SERVO</td>
    <td align="right">SERVO</td>
    <td align="right">SPACE SERVO</td>
    <td align="right">     4.4400</td>
    <td align="right">      18.00</td>
    <td align="right">      79.92</td>
    <td align="right">General</td>
    <td align="right">SCH_ILUMINACION_OFICINAS</td>
    <td align="right">      54.43</td>
    <td align="right">      63.82</td>
    <td align="right">      54.43</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.82</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8.0284</td>
    <td align="right">     800.00</td>
    <td align="right">    6422.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      64.26</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heat Pump ACCA Manual S Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heat Pump ACCA Manual S Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat Pump Name</td>
    <td align="right">Heat Pump Type</td>
    <td align="right">Heat Pump Coil Type</td>
    <td align="right">Sizing Method</td>
    <td align="right">Total Load</td>
    <td align="right">Sensible Load</td>
    <td align="right">Total Capacity</td>
    <td align="right">Sensible Capacity</td>
    <td align="right">Total Capacity Sizing Factor</td>
    <td align="right">Sensible Capacity Sizing Factor</td>
    <td align="right">Latent Capacity Sizing Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">Heating to Cooling Capacity Sizing Ratio</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Speed Control Method</td>
    <td align="right">Number of Speeds</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">     300.00</td>
    <td align="right">       0.01</td>
    <td align="right">       3.23</td>
    <td align="right">     500.00</td>
    <td align="right">       1.00</td>
    <td align="right">      46.66</td>
    <td align="right">General</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">     300.00</td>
    <td align="right">       0.87</td>
    <td align="right">     434.76</td>
    <td align="right">     500.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.85</td>
    <td align="right">General</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 16:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">     300.00</td>
    <td align="right">       0.87</td>
    <td align="right">     433.30</td>
    <td align="right">     500.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.85</td>
    <td align="right">General</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">     300.00</td>
    <td align="right">       0.79</td>
    <td align="right">     397.28</td>
    <td align="right">     500.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.89</td>
    <td align="right">General</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">     300.00</td>
    <td align="right">       0.74</td>
    <td align="right">     370.37</td>
    <td align="right">     500.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.92</td>
    <td align="right">General</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">     300.00</td>
    <td align="right">       0.68</td>
    <td align="right">     340.74</td>
    <td align="right">     500.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.96</td>
    <td align="right">General</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">     300.00</td>
    <td align="right">       0.20</td>
    <td align="right">      98.63</td>
    <td align="right">     500.00</td>
    <td align="right">       1.00</td>
    <td align="right">       3.09</td>
    <td align="right">General</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">     300.00</td>
    <td align="right">       0.29</td>
    <td align="right">     146.84</td>
    <td align="right">     500.00</td>
    <td align="right">       1.00</td>
    <td align="right">       2.58</td>
    <td align="right">General</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">     300.00</td>
    <td align="right">       0.54</td>
    <td align="right">     269.03</td>
    <td align="right">     500.00</td>
    <td align="right">       1.00</td>
    <td align="right">       2.09</td>
    <td align="right">General</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.60</td>
    <td align="right">     300.00</td>
    <td align="right">       0.17</td>
    <td align="right">      85.97</td>
    <td align="right">     500.00</td>
    <td align="right">       1.00</td>
    <td align="right">       3.31</td>
    <td align="right">General</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Discrete</td>
    <td align="right">           1</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Fan Power Fractions</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fan Power Fractions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Flow Frac 0.0</td>
    <td align="right">Flow Frac 0.1</td>
    <td align="right">Flow Frac 0.2</td>
    <td align="right">Flow Frac 0.3</td>
    <td align="right">Flow Frac 0.4</td>
    <td align="right">Flow Frac 0.5</td>
    <td align="right">Flow Frac 0.6</td>
    <td align="right">Flow Frac 0.7</td>
    <td align="right">Flow Frac 0.8</td>
    <td align="right">Flow Frac 0.9</td>
    <td align="right">Flow Frac 1.0</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">       0.30</td>
    <td align="right">       0.40</td>
    <td align="right">       0.50</td>
    <td align="right">       0.60</td>
    <td align="right">       0.70</td>
    <td align="right">       0.80</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values are the fraction of full-load power at each flow fraction including any part-load adjustments specified in the fan object.</div>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
    <td align="right">Fuel Type</td>
    <td align="right">Set Point Schedule Name for Heater 1</td>
    <td align="right">Set Point at 11am First Wednesday for Heater 1 [C]</td>
    <td align="right">Days with Same 11am Value for Heater 1</td>
    <td align="right">Month Assumed for Heater 1</td>
    <td align="right">Set Point Schedule Name for Heater 2</td>
    <td align="right">Set Point at 11am First Wednesday for Heater 2 [C]</td>
    <td align="right">Days with Same 11am Value for Heater 2</td>
    <td align="right">Month Assumed for Heater 2</td>
    <td align="right">Peak Use Water Flow Rate [m3/s]</td>
    <td align="right">Use Flow Rate Fraction Schedule Name</td>
    <td align="right">Ambient Temperature Zone Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Use</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water Use-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">End-Use Subcategory</td>
    <td align="right">WaterUse Connection Name</td>
    <td align="right">Peak Water Flow Rate [m3/s]</td>
    <td align="right">Peak Flow Multipler Schedule</td>
    <td align="right">Peak Flow Multipler Schedule Maximum</td>
    <td align="right">Target Temperature Schedule</td>
    <td align="right">Target Temperature  Schedule Maximum [C]</td>
    <td align="right">Hot Supply Temperature Schedule</td>
    <td align="right">Hot Supply Temperature  Schedule Maximum [C]</td>
    <td align="right">Cold Supply Temperature Schedule</td>
    <td align="right">Cold Supply Temperature  Schedule Minimum [C]</td>
    <td align="right">Sensible Fraction Schedule</td>
    <td align="right">Sensible Fraction  Schedule Maximum</td>
    <td align="right">Latent Fraction Schedule</td>
    <td align="right">Latent Fraction  Schedule Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WaterUse Connections</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_WaterUse Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Drain Water Heat Exchanger Type</td>
    <td align="right">Drain Water Heat Exchanger Destination</td>
    <td align="right">Drain Water Heat Exchanger U-Factor Times Area</td>
    <td align="right">Average Heat Recovery Effectiveness</td>
    <td align="right">Hot Water Supply Temperature Schedule</td>
    <td align="right">Hot Water Supply Temperature Schedule Maximum [C]</td>
    <td align="right">Cold Water Supply Temperature Schedule</td>
    <td align="right">Cold Water Supply Temperature Schedule Minimum [C]</td>
    <td align="right">PlantLoop Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Supply Water Storage Tank Name</td>
    <td align="right">Reclamation Water Storage Tank Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>AWHPs</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_AWHPs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">Reference COP</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Design Size Reference Air Temperature [C]</td>
    <td align="right">Entering Water Temperature [C]</td>
    <td align="right">Leaving Water Temperature [C]</td>
    <td align="right">Design Size Reference Air Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Water Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">PIU Heating Control Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">PIU Fan Control Type</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Heat Recovery Active</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Exhaust Air Flow Rate [m3/s]</td>
    <td align="right">Zone HVAC Name</td>
    <td align="right">Airloop Name</td>
    <td align="right">OA System Name</td>
    <td align="right">OA Controller Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ControlSummary::EntireFacility></a>
<p>Report:<b> Control Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>SetpointManager:OutdoorAirReset</b><br><br>
<!-- FullName:Control Summary_Entire Facility_SetpointManager:OutdoorAirReset-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Setpoint Nodes</td>
    <td align="right">Setpoint Node PlantLoop Name</td>
    <td align="right">Control Type</td>
    <td align="right">Setpoint at Outdoor Low Temperature [C]</td>
    <td align="right">Setpoint at Outdoor High Temperature [C]</td>
    <td align="right">Outdoor Low Temperature [C]</td>
    <td align="right">Outdoor High Temperature [C]</td>
    <td align="right">Schedule Name</td>
    <td align="right">Setpoint at Outdoor Low Temperature 2 [C]</td>
    <td align="right">Setpoint at Outdoor High Temperature 2 [C]</td>
    <td align="right">Outdoor Low Temperature 2 [C]</td>
    <td align="right">Outdoor High Temperature 2 [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>SetpointManager:ReturnTemperature</b><br><br>
<!-- FullName:Control Summary_Entire Facility_SetpointManager:ReturnTemperature-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Plant Loop Supply Outlet Node</td>
    <td align="right">Plant Loop Supply Inlet Node</td>
    <td align="right">PlantLoop Name</td>
    <td align="right">Minimum Supply Temperature Setpoint [C]</td>
    <td align="right">Maximum Supply Temperature Setpoint [C]</td>
    <td align="right">Return Temperature Setpoint Input Type</td>
    <td align="right">Return Temperature Setpoint [C]</td>
    <td align="right">Return Temperature Setpoint Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>AvailabilityManager:Scheduled</b><br><br>
<!-- FullName:Control Summary_Entire Facility_AvailabilityManager:Scheduled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AvailabilityManager Name</td>
    <td align="right">Type</td>
    <td align="right">Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantEquipmentOperation Load Based</b><br><br>
<!-- FullName:Control Summary_Entire Facility_PlantEquipmentOperation Load Based-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Plant Loop Name</td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Schedule Name</td>
    <td align="right">Index</td>
    <td align="right">Lower Limit [W]</td>
    <td align="right">Upper Limit [W]</td>
    <td align="right">Equipment List Name</td>
    <td align="right">Equipment</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.</div>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">    7423.00</td>
    <td align="right">    8536.45</td>
    <td align="right">      50.21</td>
    <td align="right">      0.756</td>
    <td align="right">      0.870</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 16:50:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00923</td>
    <td align="right">      32.23</td>
    <td align="right">    0.02475</td>
    <td align="right">      0.142</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">    7394.04</td>
    <td align="right">    8503.14</td>
    <td align="right">      94.48</td>
    <td align="right">      0.754</td>
    <td align="right">      0.867</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00949</td>
    <td align="right">      32.13</td>
    <td align="right">    0.02475</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">    6779.22</td>
    <td align="right">    7796.10</td>
    <td align="right">      86.62</td>
    <td align="right">      0.691</td>
    <td align="right">      0.795</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00957</td>
    <td align="right">      32.13</td>
    <td align="right">    0.02475</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">    6320.02</td>
    <td align="right">    7268.02</td>
    <td align="right">      80.76</td>
    <td align="right">      0.644</td>
    <td align="right">      0.741</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:50:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00965</td>
    <td align="right">      31.34</td>
    <td align="right">    0.02474</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">    5814.50</td>
    <td align="right">    6686.68</td>
    <td align="right">      74.30</td>
    <td align="right">      0.593</td>
    <td align="right">      0.681</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:50:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00975</td>
    <td align="right">      31.34</td>
    <td align="right">    0.02474</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT RECEPCION</td>
    <td align="right">    2506.94</td>
    <td align="right">    2882.99</td>
    <td align="right">      36.04</td>
    <td align="right">      0.255</td>
    <td align="right">      0.294</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:30:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00961</td>
    <td align="right">      31.00</td>
    <td align="right">    0.02474</td>
    <td align="right">      0.028</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">    4592.66</td>
    <td align="right">    5281.56</td>
    <td align="right">      44.01</td>
    <td align="right">      0.468</td>
    <td align="right">      0.538</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:10:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00968</td>
    <td align="right">      30.65</td>
    <td align="right">    0.02474</td>
    <td align="right">      0.189</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">      89.50</td>
    <td align="right">     102.92</td>
    <td align="right">       8.58</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 18:00:00</td>
    <td align="right">      27.00</td>
    <td align="right">      26.99</td>
    <td align="right">    0.01717</td>
    <td align="right">      31.44</td>
    <td align="right">    0.02474</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT PASILLO</td>
    <td align="right">    1683.81</td>
    <td align="right">    1936.39</td>
    <td align="right">      48.41</td>
    <td align="right">      0.172</td>
    <td align="right">      0.197</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00977</td>
    <td align="right">      32.13</td>
    <td align="right">    0.02475</td>
    <td align="right">      0.010</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT SERVO</td>
    <td align="right">    1834.61</td>
    <td align="right">    2109.80</td>
    <td align="right">     117.21</td>
    <td align="right">      0.150</td>
    <td align="right">      0.172</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00903</td>
    <td align="right">      31.44</td>
    <td align="right">    0.02474</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.</div>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.</div>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.142</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:10:00</td>
    <td align="right">      14.87</td>
    <td align="right">      23.18</td>
    <td align="right">    0.01797</td>
    <td align="right">      27.37</td>
    <td align="right">    0.02325</td>
    <td align="right">      0.142</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.085</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:10:00</td>
    <td align="right">      14.87</td>
    <td align="right">      27.96</td>
    <td align="right">    0.02197</td>
    <td align="right">      27.37</td>
    <td align="right">    0.02325</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.085</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:10:00</td>
    <td align="right">      14.87</td>
    <td align="right">      27.82</td>
    <td align="right">    0.02263</td>
    <td align="right">      27.37</td>
    <td align="right">    0.02325</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.085</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:10:00</td>
    <td align="right">      14.87</td>
    <td align="right">      27.65</td>
    <td align="right">    0.02307</td>
    <td align="right">      27.37</td>
    <td align="right">    0.02325</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.085</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:10:00</td>
    <td align="right">      14.87</td>
    <td align="right">      27.40</td>
    <td align="right">    0.02329</td>
    <td align="right">      27.37</td>
    <td align="right">    0.02325</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT RECEPCION</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.028</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:10:00</td>
    <td align="right">      14.87</td>
    <td align="right">      23.20</td>
    <td align="right">    0.01798</td>
    <td align="right">      27.37</td>
    <td align="right">    0.02325</td>
    <td align="right">      0.028</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.189</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:10:00</td>
    <td align="right">      14.87</td>
    <td align="right">      23.01</td>
    <td align="right">    0.01778</td>
    <td align="right">      27.37</td>
    <td align="right">    0.02325</td>
    <td align="right">      0.189</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">ZT PASILLO</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:10:00</td>
    <td align="right">      14.87</td>
    <td align="right">      27.17</td>
    <td align="right">    0.02296</td>
    <td align="right">      27.37</td>
    <td align="right">    0.02325</td>
    <td align="right">      0.010</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT SERVO</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:10:00</td>
    <td align="right">      14.87</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00903</td>
    <td align="right">      27.37</td>
    <td align="right">    0.02325</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 6</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 6</td>
    <td align="right">    160.217</td>
    <td align="right">    112.407</td>
    <td align="right">   0.006452</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 18:00:00</td>
    <td align="right">     186.68</td>
    <td align="right">      77.59</td>
    <td align="right">   0.006452</td>
    <td align="right">      26.99</td>
    <td align="right">      23.71</td>
    <td align="right"> 0.01716958</td>
    <td align="right">      13.60</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.44</td>
    <td align="right"> 0.02474459</td>
    <td align="right">      29.08</td>
    <td align="right">     0.0000</td>
    <td align="right">      26.99</td>
    <td align="right"> 0.01716958</td>
    <td align="right">    76.2418</td>
    <td align="right">     102.92</td>
    <td align="right">       0.00</td>
    <td align="right">     159.90</td>
    <td align="right">     112.19</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 6</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 6</td>
    <td align="right">    160.217</td>
    <td align="right">      0.000</td>
    <td align="right">   0.006452</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">     160.22</td>
    <td align="right">     160.22</td>
    <td align="right">   0.006452</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     157.81</td>
    <td align="right">     157.81</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 5</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 5</td>
    <td align="right">  19406.202</td>
    <td align="right">  14278.113</td>
    <td align="right">   0.869528</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 16:50:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 16:50:00</td>
    <td align="right">   19419.80</td>
    <td align="right">   11612.25</td>
    <td align="right">   0.869528</td>
    <td align="right">      23.66</td>
    <td align="right">      18.92</td>
    <td align="right"> 0.01175730</td>
    <td align="right">      13.60</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.23</td>
    <td align="right"> 0.02474625</td>
    <td align="right">      29.25</td>
    <td align="right">    16.2829</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00923096</td>
    <td align="right">    55.9734</td>
    <td align="right">    8536.45</td>
    <td align="right">       0.00</td>
    <td align="right">   19367.94</td>
    <td align="right">   14250.40</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 5</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 5</td>
    <td align="right">  19406.202</td>
    <td align="right">      0.000</td>
    <td align="right">   0.869528</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">   19406.20</td>
    <td align="right">   19406.20</td>
    <td align="right">   0.869528</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right">    16.2829</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19115.14</td>
    <td align="right">   19115.14</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL</td>
    <td align="right">  17041.184</td>
    <td align="right">  13341.767</td>
    <td align="right">   0.866606</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">   16580.43</td>
    <td align="right">   10746.81</td>
    <td align="right">   0.866606</td>
    <td align="right">      22.99</td>
    <td align="right">      18.09</td>
    <td align="right"> 0.01098387</td>
    <td align="right">      13.59</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.13</td>
    <td align="right"> 0.02474605</td>
    <td align="right">      29.23</td>
    <td align="right">     9.8027</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00948819</td>
    <td align="right">    57.5249</td>
    <td align="right">    8503.14</td>
    <td align="right">       0.00</td>
    <td align="right">   17007.59</td>
    <td align="right">   13309.96</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL</td>
    <td align="right">  17041.184</td>
    <td align="right">      0.000</td>
    <td align="right">   0.866606</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">   17041.18</td>
    <td align="right">   17041.18</td>
    <td align="right">   0.866606</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right">     9.8027</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16785.60</td>
    <td align="right">   16785.60</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 1</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 1</td>
    <td align="right">  16131.178</td>
    <td align="right">  12425.952</td>
    <td align="right">   0.794553</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">   15804.94</td>
    <td align="right">    9974.62</td>
    <td align="right">   0.794553</td>
    <td align="right">      23.08</td>
    <td align="right">      18.29</td>
    <td align="right"> 0.01119560</td>
    <td align="right">      13.59</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.13</td>
    <td align="right"> 0.02474605</td>
    <td align="right">      29.23</td>
    <td align="right">    10.6916</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00957340</td>
    <td align="right">    58.0339</td>
    <td align="right">    7796.10</td>
    <td align="right">       0.00</td>
    <td align="right">   16099.37</td>
    <td align="right">   12396.81</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 1</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 1</td>
    <td align="right">  16131.178</td>
    <td align="right">      0.000</td>
    <td align="right">   0.794553</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">   16131.18</td>
    <td align="right">   16131.18</td>
    <td align="right">   0.794553</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right">    10.6916</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15889.24</td>
    <td align="right">   15889.24</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 2</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 2</td>
    <td align="right">  15305.729</td>
    <td align="right">  11686.867</td>
    <td align="right">   0.740734</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:50:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:50:00</td>
    <td align="right">   15151.00</td>
    <td align="right">    9317.37</td>
    <td align="right">   0.740734</td>
    <td align="right">      23.06</td>
    <td align="right">      18.44</td>
    <td align="right"> 0.01138434</td>
    <td align="right">      13.59</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.34</td>
    <td align="right"> 0.02474437</td>
    <td align="right">      29.05</td>
    <td align="right">    11.4684</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00965368</td>
    <td align="right">    58.5132</td>
    <td align="right">    7268.02</td>
    <td align="right">       0.00</td>
    <td align="right">   15275.55</td>
    <td align="right">   11659.69</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 2</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 2</td>
    <td align="right">  15305.729</td>
    <td align="right">      0.000</td>
    <td align="right">   0.740734</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">   15305.73</td>
    <td align="right">   15305.73</td>
    <td align="right">   0.740734</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right">    11.4684</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15076.17</td>
    <td align="right">   15076.17</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 3</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 3</td>
    <td align="right">  14542.416</td>
    <td align="right">  10930.171</td>
    <td align="right">   0.681490</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:50:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:50:00</td>
    <td align="right">   14502.61</td>
    <td align="right">    8678.01</td>
    <td align="right">   0.681490</td>
    <td align="right">      23.16</td>
    <td align="right">      18.65</td>
    <td align="right"> 0.01161693</td>
    <td align="right">      13.60</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.34</td>
    <td align="right"> 0.02474437</td>
    <td align="right">      29.05</td>
    <td align="right">    12.4654</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00974750</td>
    <td align="right">    59.0733</td>
    <td align="right">    6686.68</td>
    <td align="right">       0.00</td>
    <td align="right">   14513.74</td>
    <td align="right">   10905.15</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 3</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 3</td>
    <td align="right">  14542.416</td>
    <td align="right">      0.000</td>
    <td align="right">   0.681490</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">   14542.42</td>
    <td align="right">   14542.42</td>
    <td align="right">   0.681490</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right">    12.4654</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14324.30</td>
    <td align="right">   14324.30</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 10</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 4</td>
    <td align="right">   3550.263</td>
    <td align="right">   2913.152</td>
    <td align="right">   0.197266</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">    3390.87</td>
    <td align="right">    2315.85</td>
    <td align="right">   0.197266</td>
    <td align="right">      22.52</td>
    <td align="right">      17.57</td>
    <td align="right"> 0.01053751</td>
    <td align="right">      13.59</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.13</td>
    <td align="right"> 0.02474605</td>
    <td align="right">      29.23</td>
    <td align="right">     5.1504</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00976598</td>
    <td align="right">    59.1711</td>
    <td align="right">    1936.39</td>
    <td align="right">       0.00</td>
    <td align="right">    3543.26</td>
    <td align="right">    2906.53</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 10</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 4</td>
    <td align="right">   3550.263</td>
    <td align="right">      0.000</td>
    <td align="right">   0.197266</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">    3550.26</td>
    <td align="right">    3550.26</td>
    <td align="right">   0.197266</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right">     5.1504</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3497.02</td>
    <td align="right">    3497.02</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 7</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 7</td>
    <td align="right">   5760.009</td>
    <td align="right">   4515.567</td>
    <td align="right">   0.293673</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:30:00</td>
    <td align="right">    5650.77</td>
    <td align="right">    3605.11</td>
    <td align="right">   0.293673</td>
    <td align="right">      22.86</td>
    <td align="right">      18.12</td>
    <td align="right"> 0.01106886</td>
    <td align="right">      13.59</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.00</td>
    <td align="right"> 0.02474364</td>
    <td align="right">      28.98</td>
    <td align="right">     9.6423</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00960959</td>
    <td align="right">    58.2352</td>
    <td align="right">    2882.99</td>
    <td align="right">       0.00</td>
    <td align="right">    5748.65</td>
    <td align="right">    4504.79</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 7</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 7</td>
    <td align="right">   5760.009</td>
    <td align="right">      0.000</td>
    <td align="right">   0.293673</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">    5760.01</td>
    <td align="right">    5760.01</td>
    <td align="right">   0.293673</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right">     9.6423</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5673.62</td>
    <td align="right">    5673.62</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 8</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 8</td>
    <td align="right">  13361.501</td>
    <td align="right">   9374.307</td>
    <td align="right">   0.538068</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:10:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:10:00</td>
    <td align="right">   14773.00</td>
    <td align="right">    6717.63</td>
    <td align="right">   0.538068</td>
    <td align="right">      25.03</td>
    <td align="right">      21.69</td>
    <td align="right"> 0.01496158</td>
    <td align="right">      13.60</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.65</td>
    <td align="right"> 0.02474290</td>
    <td align="right">      28.90</td>
    <td align="right">    35.0846</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00967509</td>
    <td align="right">    58.6302</td>
    <td align="right">    5281.56</td>
    <td align="right">       0.00</td>
    <td align="right">   13335.16</td>
    <td align="right">    9356.42</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 8</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 8</td>
    <td align="right">  13361.501</td>
    <td align="right">      0.000</td>
    <td align="right">   0.538068</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">   13361.50</td>
    <td align="right">   13361.50</td>
    <td align="right">   0.538068</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right">    35.0846</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13161.10</td>
    <td align="right">   13161.10</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 9</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 9</td>
    <td align="right">   2886.628</td>
    <td align="right">   2462.187</td>
    <td align="right">   0.171943</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/21 18:00:00</td>
    <td align="right">    2736.09</td>
    <td align="right">    2304.53</td>
    <td align="right">   0.171943</td>
    <td align="right">      24.19</td>
    <td align="right">      17.25</td>
    <td align="right"> 0.00944670</td>
    <td align="right">      13.59</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.44</td>
    <td align="right"> 0.02474459</td>
    <td align="right">      29.08</td>
    <td align="right">     2.6590</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00902882</td>
    <td align="right">    48.5264</td>
    <td align="right">    2109.80</td>
    <td align="right">       0.00</td>
    <td align="right">    2880.94</td>
    <td align="right">    2456.41</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 9</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 9</td>
    <td align="right">   2886.628</td>
    <td align="right">      0.000</td>
    <td align="right">   0.171943</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">    2886.63</td>
    <td align="right">    2886.63</td>
    <td align="right">   0.171943</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right">     2.6590</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2843.33</td>
    <td align="right">    2843.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/kg]</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 6</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 6</td>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    160.217</td>
    <td align="right">    112.407</td>
    <td align="right">   0.006452</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.67201</td>
    <td align="right">  1036.7574</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.006452</td>
    <td align="right"> 0.00776092</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     186.68</td>
    <td align="right">      77.59</td>
    <td align="right">     1.1652</td>
    <td align="right"> 0.00776092</td>
    <td align="right">   0.006452</td>
    <td align="right">      26.99</td>
    <td align="right">      23.71</td>
    <td align="right"> 0.01716958</td>
    <td align="right">    70925.6</td>
    <td align="right">      13.60</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35137.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      3.226</td>
    <td align="right">     183.46</td>
    <td align="right">      31.44</td>
    <td align="right"> 0.02474459</td>
    <td align="right">      29.08</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      26.99</td>
    <td align="right"> 0.01716958</td>
    <td align="right">      26.99</td>
    <td align="right"> 0.01716958</td>
    <td align="right">    76.2418</td>
    <td align="right">     102.92</td>
    <td align="right">       0.00</td>
    <td align="right">     159.90</td>
    <td align="right">     112.19</td>
    <td align="right"> 0.00745443</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.93</td>
    <td align="right">      11.91</td>
    <td align="right"> 0.00867533</td>
    <td align="right">    33871.9</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 6</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 6</td>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    160.217</td>
    <td align="right">      0.000</td>
    <td align="right">   0.006452</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.006452</td>
    <td align="right"> 0.00776092</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     160.22</td>
    <td align="right">     160.22</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00776092</td>
    <td align="right">   0.006452</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35168.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">     160.22</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     157.81</td>
    <td align="right">     157.81</td>
    <td align="right"> 0.00762379</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      41.38</td>
    <td align="right">      22.12</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    64144.3</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 5</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 5</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19406.202</td>
    <td align="right">  14278.113</td>
    <td align="right">   0.869528</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1026.6962</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.869528</td>
    <td align="right"> 1.04593930</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 16:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 16:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19419.80</td>
    <td align="right">   11612.25</td>
    <td align="right">     1.0007</td>
    <td align="right"> 1.04593930</td>
    <td align="right">   0.869528</td>
    <td align="right">      23.66</td>
    <td align="right">      18.92</td>
    <td align="right"> 0.01175730</td>
    <td align="right">    53698.1</td>
    <td align="right">      13.60</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35133.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    434.764</td>
    <td align="right">   18985.03</td>
    <td align="right">      32.23</td>
    <td align="right"> 0.02474625</td>
    <td align="right">      29.25</td>
    <td align="right"> 0.14158423</td>
    <td align="right">    16.2829</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00923096</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00923096</td>
    <td align="right">    55.9734</td>
    <td align="right">    8536.45</td>
    <td align="right">       0.00</td>
    <td align="right">   19367.94</td>
    <td align="right">   14250.40</td>
    <td align="right"> 1.00463261</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.79</td>
    <td align="right">      12.77</td>
    <td align="right"> 0.00918744</td>
    <td align="right">    36043.8</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 5</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 5</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19406.202</td>
    <td align="right">      0.000</td>
    <td align="right">   0.869528</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.869528</td>
    <td align="right"> 1.04593930</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19406.20</td>
    <td align="right">   19406.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.04593930</td>
    <td align="right">   0.869528</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35168.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   19406.20</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.14158423</td>
    <td align="right">    16.2829</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19115.14</td>
    <td align="right">   19115.14</td>
    <td align="right"> 1.02745723</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      39.33</td>
    <td align="right">      21.52</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    62048.4</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  17041.184</td>
    <td align="right">  13341.767</td>
    <td align="right">   0.866606</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1025.2585</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.866606</td>
    <td align="right"> 1.04242455</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16580.43</td>
    <td align="right">   10746.81</td>
    <td align="right">     0.9730</td>
    <td align="right"> 1.04242455</td>
    <td align="right">   0.866606</td>
    <td align="right">      22.99</td>
    <td align="right">      18.09</td>
    <td align="right"> 0.01098387</td>
    <td align="right">    51036.9</td>
    <td align="right">      13.59</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35133.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    433.303</td>
    <td align="right">   16147.13</td>
    <td align="right">      32.13</td>
    <td align="right"> 0.02474605</td>
    <td align="right">      29.23</td>
    <td align="right"> 0.08495054</td>
    <td align="right">     9.8027</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00948819</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00948819</td>
    <td align="right">    57.5249</td>
    <td align="right">    8503.14</td>
    <td align="right">       0.00</td>
    <td align="right">   17007.59</td>
    <td align="right">   13309.96</td>
    <td align="right"> 1.00125666</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.67</td>
    <td align="right">      13.65</td>
    <td align="right"> 0.00973672</td>
    <td align="right">    38336.1</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  17041.184</td>
    <td align="right">      0.000</td>
    <td align="right">   0.866606</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.866606</td>
    <td align="right"> 1.04242455</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17041.18</td>
    <td align="right">   17041.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.04242455</td>
    <td align="right">   0.866606</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35168.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17041.18</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.08495054</td>
    <td align="right">     9.8027</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16785.60</td>
    <td align="right">   16785.60</td>
    <td align="right"> 1.02400458</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      37.16</td>
    <td align="right">      20.88</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    59836.2</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 1</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 1</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  16131.178</td>
    <td align="right">  12425.952</td>
    <td align="right">   0.794553</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1025.6521</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.794553</td>
    <td align="right"> 0.95575356</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   15804.94</td>
    <td align="right">    9974.62</td>
    <td align="right">     0.9798</td>
    <td align="right"> 0.95575356</td>
    <td align="right">   0.794553</td>
    <td align="right">      23.08</td>
    <td align="right">      18.29</td>
    <td align="right"> 0.01119560</td>
    <td align="right">    51667.9</td>
    <td align="right">      13.59</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35133.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    397.277</td>
    <td align="right">   15407.66</td>
    <td align="right">      32.13</td>
    <td align="right"> 0.02474605</td>
    <td align="right">      29.23</td>
    <td align="right"> 0.08495054</td>
    <td align="right">    10.6916</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00957340</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00957340</td>
    <td align="right">    58.0339</td>
    <td align="right">    7796.10</td>
    <td align="right">       0.00</td>
    <td align="right">   16099.37</td>
    <td align="right">   12396.81</td>
    <td align="right"> 0.91800852</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.46</td>
    <td align="right">      13.44</td>
    <td align="right"> 0.00960331</td>
    <td align="right">    37785.1</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 1</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 1</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  16131.178</td>
    <td align="right">      0.000</td>
    <td align="right">   0.794553</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.794553</td>
    <td align="right"> 0.95575356</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16131.18</td>
    <td align="right">   16131.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.95575356</td>
    <td align="right">   0.794553</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35168.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   16131.18</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.08495054</td>
    <td align="right">    10.6916</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15889.24</td>
    <td align="right">   15889.24</td>
    <td align="right"> 0.93886510</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      37.69</td>
    <td align="right">      21.04</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    60368.0</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 2</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 2</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  15305.729</td>
    <td align="right">  11686.867</td>
    <td align="right">   0.740734</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1026.0029</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.740734</td>
    <td align="right"> 0.89101534</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">   15151.00</td>
    <td align="right">    9317.37</td>
    <td align="right">     0.9899</td>
    <td align="right"> 0.89101534</td>
    <td align="right">   0.740734</td>
    <td align="right">      23.06</td>
    <td align="right">      18.44</td>
    <td align="right"> 0.01138434</td>
    <td align="right">    52135.5</td>
    <td align="right">      13.59</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35133.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    370.367</td>
    <td align="right">   14780.63</td>
    <td align="right">      31.34</td>
    <td align="right"> 0.02474437</td>
    <td align="right">      29.05</td>
    <td align="right"> 0.08495054</td>
    <td align="right">    11.4684</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00965368</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00965368</td>
    <td align="right">    58.5132</td>
    <td align="right">    7268.02</td>
    <td align="right">       0.00</td>
    <td align="right">   15275.55</td>
    <td align="right">   11659.69</td>
    <td align="right"> 0.85582697</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.34</td>
    <td align="right">      13.33</td>
    <td align="right"> 0.00952814</td>
    <td align="right">    37473.5</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 2</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 2</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  15305.729</td>
    <td align="right">      0.000</td>
    <td align="right">   0.740734</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.740734</td>
    <td align="right"> 0.89101534</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   15305.73</td>
    <td align="right">   15305.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.89101534</td>
    <td align="right">   0.740734</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35168.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   15305.73</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.08495054</td>
    <td align="right">    11.4684</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15076.17</td>
    <td align="right">   15076.17</td>
    <td align="right"> 0.87527082</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      37.98</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    60668.7</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 3</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 3</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  14542.416</td>
    <td align="right">  10930.171</td>
    <td align="right">   0.681490</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1026.4353</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.681490</td>
    <td align="right"> 0.81975171</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">   14502.61</td>
    <td align="right">    8678.01</td>
    <td align="right">     0.9973</td>
    <td align="right"> 0.81975171</td>
    <td align="right">   0.681490</td>
    <td align="right">      23.16</td>
    <td align="right">      18.65</td>
    <td align="right"> 0.01161693</td>
    <td align="right">    52822.8</td>
    <td align="right">      13.60</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35133.6</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    340.745</td>
    <td align="right">   14161.86</td>
    <td align="right">      31.34</td>
    <td align="right"> 0.02474437</td>
    <td align="right">      29.05</td>
    <td align="right"> 0.08495054</td>
    <td align="right">    12.4654</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00974750</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00974750</td>
    <td align="right">    59.0733</td>
    <td align="right">    6686.68</td>
    <td align="right">       0.00</td>
    <td align="right">   14513.74</td>
    <td align="right">   10905.15</td>
    <td align="right"> 0.78737772</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.12</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00938775</td>
    <td align="right">    36889.4</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 3</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 3</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  14542.416</td>
    <td align="right">      0.000</td>
    <td align="right">   0.681490</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.681490</td>
    <td align="right"> 0.81975171</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   14542.42</td>
    <td align="right">   14542.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.81975171</td>
    <td align="right">   0.681490</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35168.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   14542.42</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.08495054</td>
    <td align="right">    12.4654</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14324.30</td>
    <td align="right">   14324.30</td>
    <td align="right"> 0.80526645</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      38.53</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    61232.4</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 10</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 4</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3550.263</td>
    <td align="right">   2913.152</td>
    <td align="right">   0.197266</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1024.4287</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.197266</td>
    <td align="right"> 0.23728774</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3390.87</td>
    <td align="right">    2315.85</td>
    <td align="right">     0.9551</td>
    <td align="right"> 0.23728774</td>
    <td align="right">   0.197266</td>
    <td align="right">      22.52</td>
    <td align="right">      17.57</td>
    <td align="right"> 0.01053751</td>
    <td align="right">    49421.4</td>
    <td align="right">      13.59</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35132.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     98.633</td>
    <td align="right">    3292.24</td>
    <td align="right">      32.13</td>
    <td align="right"> 0.02474605</td>
    <td align="right">      29.23</td>
    <td align="right"> 0.01016000</td>
    <td align="right">     5.1504</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00976598</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00976598</td>
    <td align="right">    59.1711</td>
    <td align="right">    1936.39</td>
    <td align="right">       0.00</td>
    <td align="right">    3543.26</td>
    <td align="right">    2906.53</td>
    <td align="right"> 0.22791667</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.21</td>
    <td align="right">      14.19</td>
    <td align="right"> 0.01008931</td>
    <td align="right">    39776.1</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 10</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 4</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3550.263</td>
    <td align="right">      0.000</td>
    <td align="right">   0.197266</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.197266</td>
    <td align="right"> 0.23728774</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3550.26</td>
    <td align="right">    3550.26</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23728774</td>
    <td align="right">   0.197266</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35168.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3550.26</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.01016000</td>
    <td align="right">     5.1504</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3497.02</td>
    <td align="right">    3497.02</td>
    <td align="right"> 0.23309479</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      35.80</td>
    <td align="right">      20.47</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    58446.6</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 7</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 7</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5760.009</td>
    <td align="right">   4515.567</td>
    <td align="right">   0.293673</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1025.4165</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.293673</td>
    <td align="right"> 0.35325329</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5650.77</td>
    <td align="right">    3605.11</td>
    <td align="right">     0.9810</td>
    <td align="right"> 0.35325329</td>
    <td align="right">   0.293673</td>
    <td align="right">      22.86</td>
    <td align="right">      18.12</td>
    <td align="right"> 0.01106886</td>
    <td align="right">    51127.7</td>
    <td align="right">      13.59</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35133.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    146.836</td>
    <td align="right">    5503.93</td>
    <td align="right">      31.00</td>
    <td align="right"> 0.02474364</td>
    <td align="right">      28.98</td>
    <td align="right"> 0.02831685</td>
    <td align="right">     9.6423</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00960959</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00960959</td>
    <td align="right">    58.2352</td>
    <td align="right">    2882.99</td>
    <td align="right">       0.00</td>
    <td align="right">    5748.65</td>
    <td align="right">    4504.79</td>
    <td align="right"> 0.33930245</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.69</td>
    <td align="right">      13.67</td>
    <td align="right"> 0.00974732</td>
    <td align="right">    38379.8</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 7</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 7</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5760.009</td>
    <td align="right">      0.000</td>
    <td align="right">   0.293673</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.293673</td>
    <td align="right"> 0.35325329</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5760.01</td>
    <td align="right">    5760.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35325329</td>
    <td align="right">   0.293673</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35168.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5760.01</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02831685</td>
    <td align="right">     9.6423</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5673.62</td>
    <td align="right">    5673.62</td>
    <td align="right"> 0.34701119</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      37.12</td>
    <td align="right">      20.87</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    59794.1</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 8</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 8</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13361.501</td>
    <td align="right">   9374.307</td>
    <td align="right">   0.538068</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.81124</td>
    <td align="right">  1032.6528</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.538068</td>
    <td align="right"> 0.64723167</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 10:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   14773.00</td>
    <td align="right">    6717.63</td>
    <td align="right">     1.1056</td>
    <td align="right"> 0.64723167</td>
    <td align="right">   0.538068</td>
    <td align="right">      25.03</td>
    <td align="right">      21.69</td>
    <td align="right"> 0.01496158</td>
    <td align="right">    63267.2</td>
    <td align="right">      13.60</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35136.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    269.034</td>
    <td align="right">   14503.96</td>
    <td align="right">      30.65</td>
    <td align="right"> 0.02474290</td>
    <td align="right">      28.90</td>
    <td align="right"> 0.18877898</td>
    <td align="right">    35.0846</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00967509</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00967509</td>
    <td align="right">    58.6302</td>
    <td align="right">    5281.56</td>
    <td align="right">       0.00</td>
    <td align="right">   13335.16</td>
    <td align="right">    9356.42</td>
    <td align="right"> 0.62167092</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.93</td>
    <td align="right">      11.91</td>
    <td align="right"> 0.00867533</td>
    <td align="right">    33871.9</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 8</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 8</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13361.501</td>
    <td align="right">      0.000</td>
    <td align="right">   0.538068</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.538068</td>
    <td align="right"> 0.64723167</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13361.50</td>
    <td align="right">   13361.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.64723167</td>
    <td align="right">   0.538068</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35168.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13361.50</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.18877898</td>
    <td align="right">    35.0846</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13161.10</td>
    <td align="right">   13161.10</td>
    <td align="right"> 0.63579489</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      41.38</td>
    <td align="right">      22.12</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    64144.3</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 9</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 9</td>
    <td align="right">ZT SERVO</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2886.628</td>
    <td align="right">   2462.187</td>
    <td align="right">   0.171943</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.4010</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.171943</td>
    <td align="right"> 0.20682723</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">6/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2736.09</td>
    <td align="right">    2304.53</td>
    <td align="right">     0.9478</td>
    <td align="right"> 0.20682723</td>
    <td align="right">   0.171943</td>
    <td align="right">      24.19</td>
    <td align="right">      17.25</td>
    <td align="right"> 0.00944670</td>
    <td align="right">    48360.1</td>
    <td align="right">      13.59</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35132.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     85.972</td>
    <td align="right">    2650.12</td>
    <td align="right">      31.44</td>
    <td align="right"> 0.02474459</td>
    <td align="right">      29.08</td>
    <td align="right"> 0.00457200</td>
    <td align="right">     2.6590</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00902882</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00902882</td>
    <td align="right">    48.5264</td>
    <td align="right">    2109.80</td>
    <td align="right">       0.00</td>
    <td align="right">    2880.94</td>
    <td align="right">    2456.41</td>
    <td align="right"> 0.19865912</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.59</td>
    <td align="right">      14.57</td>
    <td align="right"> 0.01034680</td>
    <td align="right">    40820.5</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 9</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 9</td>
    <td align="right">ZT SERVO</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2886.628</td>
    <td align="right">      0.000</td>
    <td align="right">   0.171943</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2029</td>
    <td align="right">VRF ZONE TERMINAL FAN 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.171943</td>
    <td align="right"> 0.20682723</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2886.63</td>
    <td align="right">    2886.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20682723</td>
    <td align="right">   0.171943</td>
    <td align="right">      14.87</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    35168.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2886.63</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.02324605</td>
    <td align="right">      26.20</td>
    <td align="right"> 0.00457200</td>
    <td align="right">     2.6590</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    76.0034</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2843.33</td>
    <td align="right">    2843.33</td>
    <td align="right"> 0.20317253</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      34.82</td>
    <td align="right">      20.17</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    57438.8</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 6</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 6</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 6</td>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">VRF ZONE TERMINAL FAN 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 6</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 6</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 6</td>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">VRF ZONE TERMINAL FAN 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 5</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 5</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 5</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">VRF ZONE TERMINAL FAN 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 5</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 5</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 5</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">VRF ZONE TERMINAL FAN 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">VRF ZONE TERMINAL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">VRF ZONE TERMINAL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 1</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 1</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 1</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">VRF ZONE TERMINAL FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 1</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 1</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 1</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">VRF ZONE TERMINAL FAN 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 2</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 2</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 2</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">VRF ZONE TERMINAL FAN 2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 2</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 2</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 2</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">VRF ZONE TERMINAL FAN 2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 3</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 3</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 3</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">VRF ZONE TERMINAL FAN 3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 3</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 3</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 3</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">VRF ZONE TERMINAL FAN 3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 10</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 10</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 4</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">VRF ZONE TERMINAL FAN 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 10</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 10</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 4</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">VRF ZONE TERMINAL FAN 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 7</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 7</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 7</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">VRF ZONE TERMINAL FAN 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 7</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 7</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 7</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">VRF ZONE TERMINAL FAN 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 8</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 8</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 8</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">VRF ZONE TERMINAL FAN 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 8</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 8</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 8</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">VRF ZONE TERMINAL FAN 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 9</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 9</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 9</td>
    <td align="right">ZT SERVO</td>
    <td align="right">VRF ZONE TERMINAL FAN 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 9</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 9</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 9</td>
    <td align="right">ZT SERVO</td>
    <td align="right">VRF ZONE TERMINAL FAN 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
    <td align="right">AirLoopHVAC:OutdoorAirSystem Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">    2499.17</td>
    <td align="right">    2858.50</td>
    <td align="right">    2497.33</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">    2976.33</td>
    <td align="right">    2393.00</td>
    <td align="right">    2378.83</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">    2902.00</td>
    <td align="right">    1888.17</td>
    <td align="right">    1865.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">    3123.67</td>
    <td align="right">    2106.17</td>
    <td align="right">    2087.33</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">    2759.33</td>
    <td align="right">    1128.50</td>
    <td align="right">    1091.33</td>
  </tr>
  <tr>
    <td align="right">ZT RECEPCION</td>
    <td align="right">    1496.67</td>
    <td align="right">    2917.83</td>
    <td align="right">    1496.33</td>
  </tr>
  <tr>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">    2918.50</td>
    <td align="right">    3060.50</td>
    <td align="right">    2918.33</td>
  </tr>
  <tr>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT PASILLO</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT SERVO</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    3326.67</td>
    <td align="right">    3324.83</td>
    <td align="right">    3258.17</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">       0.00</td>
    <td align="right">      13.50</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">       0.00</td>
    <td align="right">       4.83</td>
    <td align="right">       0.00</td>
    <td align="right">       4.83</td>
  </tr>
  <tr>
    <td align="right">ZT RECEPCION</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
  </tr>
  <tr>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT PASILLO</td>
    <td align="right">       0.00</td>
    <td align="right">      28.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT SERVO</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      30.17</td>
    <td align="right">       0.00</td>
    <td align="right">      14.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">ZT CUBICULOS THERMOSTAT</td>
    <td align="right">ZT CUBICULOS THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 2</td>
    <td align="right">SCH_CALEFACCION_MINIMA</td>
    <td align="right">SCH_AC_OFICINAS</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">ZT OFFICE 1 THERMOSTAT</td>
    <td align="right">ZT OFFICE 1 THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 3</td>
    <td align="right">SCH_CALEFACCION_MINIMA</td>
    <td align="right">SCH_AC_OFICINAS</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">ZT OFFICE 2 THERMOSTAT</td>
    <td align="right">ZT OFFICE 2 THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 4</td>
    <td align="right">SCH_CALEFACCION_MINIMA</td>
    <td align="right">SCH_AC_OFICINAS</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">ZT OFFICE 3 THERMOSTAT</td>
    <td align="right">ZT OFFICE 3 THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 5</td>
    <td align="right">SCH_CALEFACCION_MINIMA</td>
    <td align="right">SCH_AC_OFICINAS</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">ZT OFFICE 4 THERMOSTAT</td>
    <td align="right">ZT OFFICE 4 THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 6</td>
    <td align="right">SCH_CALEFACCION_MINIMA</td>
    <td align="right">SCH_AC_OFICINAS</td>
  </tr>
  <tr>
    <td align="right">ZT RECEPCION</td>
    <td align="right">ZT RECEPCION THERMOSTAT</td>
    <td align="right">ZT RECEPCION THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 8</td>
    <td align="right">SCH_CALEFACCION_MINIMA</td>
    <td align="right">SCH_AC_OFICINAS</td>
  </tr>
  <tr>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">ZT SALA DE CONFERENCIA THERMOSTAT</td>
    <td align="right">ZT SALA DE CONFERENCIA THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 9</td>
    <td align="right">SCH_CALEFACCION_MINIMA</td>
    <td align="right">SCH_AC_CONFERENCIAS</td>
  </tr>
  <tr>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">CUARTO ELECTRICO 1 THERMOSTAT</td>
    <td align="right">CUARTO ELECTRICO 1 THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 12</td>
    <td align="right">SCH_CALEFACCION_MINIMA</td>
    <td align="right">SCH_AC_ELECTRICO</td>
  </tr>
  <tr>
    <td align="right">ZT PASILLO</td>
    <td align="right">ZT PASILLO THERMOSTAT</td>
    <td align="right">ZT PASILLO THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 7</td>
    <td align="right">SCH_CALEFACCION_MINIMA</td>
    <td align="right">SCH_AC_PASILLO</td>
  </tr>
  <tr>
    <td align="right">ZT SERVO</td>
    <td align="right">ZT SERVO THERMOSTAT</td>
    <td align="right">ZT SERVO THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 10</td>
    <td align="right">SCH_CALEFACCION_MINIMA</td>
    <td align="right">SCH_AC_SERVIDORES</td>
  </tr>
</table>
<br><br>
<b>Fan Operation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Fan Operation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Occupied Time [hr]</td>
    <td align="right">Occupied Continuous Fan [hr]</td>
    <td align="right">Occupied Cycling Fan [hr]</td>
    <td align="right">Occupied Fan Off [hr]</td>
    <td align="right">Unoccupied Time [hr]</td>
    <td align="right">Unoccupied Continuous Fan [hr]</td>
    <td align="right">Unoccupied Cycling Fan [hr]</td>
    <td align="right">Unoccupied Fan Off [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Loop Demand Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Demand Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Supply Path Component Type</td>
    <td align="right">Supply Path Component Name</td>
    <td align="right">Terminal Unit Type</td>
    <td align="right">Terminal Unit Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Return Path Component Type</td>
    <td align="right">Return Path Component Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Equipment Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Zone Equipment Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 6</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">VRF ZONE TERMINAL 6 OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 6</td>
    <td align="right">COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 6</td>
    <td align="right">COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 6</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">VRF ZONE TERMINAL FAN 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 5</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">VRF ZONE TERMINAL 5 OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 5</td>
    <td align="right">COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 5</td>
    <td align="right">COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 5</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">VRF ZONE TERMINAL FAN 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">VRF ZONE TERMINAL OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL</td>
    <td align="right">COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL</td>
    <td align="right">COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">VRF ZONE TERMINAL FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 1</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">VRF ZONE TERMINAL 1 OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 1</td>
    <td align="right">COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 1</td>
    <td align="right">COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 1</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">VRF ZONE TERMINAL FAN 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 2</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">VRF ZONE TERMINAL 2 OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 2</td>
    <td align="right">COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 2</td>
    <td align="right">COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 2</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">VRF ZONE TERMINAL FAN 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 3</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">VRF ZONE TERMINAL 3 OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 3</td>
    <td align="right">COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 3</td>
    <td align="right">COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 3</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">VRF ZONE TERMINAL FAN 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 4</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">VRF ZONE TERMINAL 4 OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 4</td>
    <td align="right">COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 4</td>
    <td align="right">COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZT PASILLO</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 4</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">VRF ZONE TERMINAL FAN 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 7</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">VRF ZONE TERMINAL 7 OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 7</td>
    <td align="right">COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 7</td>
    <td align="right">COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZT RECEPCION</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 7</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">VRF ZONE TERMINAL FAN 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 8</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">VRF ZONE TERMINAL 8 OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 8</td>
    <td align="right">COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 8</td>
    <td align="right">COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 8</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">VRF ZONE TERMINAL FAN 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZT SERVO</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZT SERVO</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZT SERVO</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 9</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">VRF ZONE TERMINAL 9 OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZT SERVO</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 9</td>
    <td align="right">COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZT SERVO</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 9</td>
    <td align="right">COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZT SERVO</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">VRF ZONE TERMINAL 9</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">VRF ZONE TERMINAL FAN 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Plant Loop Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Type</td>
    <td align="right">Loop Name</td>
    <td align="right">Side</td>
    <td align="right">Splitter Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">      11.59</td>
    <td align="right">      15.00</td>
    <td align="right">     510.00</td>
    <td align="right">      1.025</td>
    <td align="right">      0.167</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">       6.95</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      1.127</td>
    <td align="right">      0.573</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">       6.95</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      1.130</td>
    <td align="right">      0.572</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">       7.69</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      1.162</td>
    <td align="right">      0.573</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">       6.95</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      1.135</td>
    <td align="right">      0.572</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZT RECEPCION</td>
    <td align="right">       3.09</td>
    <td align="right">       4.00</td>
    <td align="right">     240.00</td>
    <td align="right">      0.435</td>
    <td align="right">      0.237</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">      15.45</td>
    <td align="right">      20.00</td>
    <td align="right">     360.00</td>
    <td align="right">      1.937</td>
    <td align="right">      0.193</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      36.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZT PASILLO</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     120.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZT SERVO</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      54.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">      11.59</td>
    <td align="right">      15.00</td>
    <td align="right">     510.00</td>
    <td align="right">      1.008</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">       6.95</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      0.490</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">       6.95</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      0.529</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">       7.69</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      1.143</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">       6.95</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      0.658</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZT RECEPCION</td>
    <td align="right">       3.09</td>
    <td align="right">       4.00</td>
    <td align="right">     240.00</td>
    <td align="right">      0.429</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">      15.45</td>
    <td align="right">      20.00</td>
    <td align="right">     360.00</td>
    <td align="right">      1.905</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      36.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZT PASILLO</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     120.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZT SERVO</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      54.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
    <td align="right">Zone Multiplier</td>
  </tr>
  <tr>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.59</td>
    <td align="right">      15.00</td>
    <td align="right">     510.00</td>
    <td align="right">     170.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.95</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.95</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.69</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.95</td>
    <td align="right">       9.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT RECEPCION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.09</td>
    <td align="right">       4.00</td>
    <td align="right">     240.00</td>
    <td align="right">      80.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">&nbsp;</td>
    <td align="right">      15.45</td>
    <td align="right">      20.00</td>
    <td align="right">     360.00</td>
    <td align="right">     120.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.00</td>
    <td align="right">      12.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT PASILLO</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     120.00</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.010</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT SERVO</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      54.00</td>
    <td align="right">      18.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.005</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      58.67</td>
    <td align="right">      75.00</td>
    <td align="right">    2400.00</td>
    <td align="right">     800.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.015</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
    <td align="right">Zone Multiplier</td>
  </tr>
  <tr>
    <td align="right">ZT CUBICULOS</td>
    <td align="right"> 4489466.13</td>
    <td align="right">       0.00</td>
    <td align="right"> 4489466.13</td>
    <td align="right">  735886.98</td>
    <td align="right"> 5225353.11</td>
    <td align="right"> 1213036.57</td>
    <td align="right">       0.00</td>
    <td align="right">    1834.00</td>
    <td align="right">    6974.00</td>
    <td align="right">    5718.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">  992092.75</td>
    <td align="right">       0.00</td>
    <td align="right">  992092.75</td>
    <td align="right"> 1335585.33</td>
    <td align="right"> 2327678.07</td>
    <td align="right">  727821.94</td>
    <td align="right">       0.00</td>
    <td align="right">    1834.00</td>
    <td align="right">    2416.73</td>
    <td align="right">    1160.73</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 2</td>
    <td align="right"> 1005177.57</td>
    <td align="right">       0.00</td>
    <td align="right"> 1005177.57</td>
    <td align="right"> 1335585.33</td>
    <td align="right"> 2340762.90</td>
    <td align="right">  727821.94</td>
    <td align="right">       0.00</td>
    <td align="right">    1834.00</td>
    <td align="right">    2489.98</td>
    <td align="right">    1233.98</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 3</td>
    <td align="right"> 2693679.68</td>
    <td align="right">       0.00</td>
    <td align="right"> 2693679.68</td>
    <td align="right"> 1335585.33</td>
    <td align="right"> 4029265.00</td>
    <td align="right">  874442.21</td>
    <td align="right">       0.00</td>
    <td align="right">    2620.00</td>
    <td align="right">    6188.00</td>
    <td align="right">    5456.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 4</td>
    <td align="right"> 1003515.19</td>
    <td align="right">       0.00</td>
    <td align="right"> 1003515.19</td>
    <td align="right"> 1335585.33</td>
    <td align="right"> 2339100.52</td>
    <td align="right">  727821.94</td>
    <td align="right">       0.00</td>
    <td align="right">    1834.00</td>
    <td align="right">    2293.60</td>
    <td align="right">    1037.60</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT RECEPCION</td>
    <td align="right">  897893.23</td>
    <td align="right">       0.00</td>
    <td align="right">  897893.23</td>
    <td align="right">  490591.32</td>
    <td align="right"> 1388484.55</td>
    <td align="right">  242607.31</td>
    <td align="right">       0.00</td>
    <td align="right">    1834.00</td>
    <td align="right">    6974.00</td>
    <td align="right">    5718.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right"> 5985954.83</td>
    <td align="right">       0.00</td>
    <td align="right"> 5985954.83</td>
    <td align="right">  599611.61</td>
    <td align="right"> 6585566.45</td>
    <td align="right"> 1617382.09</td>
    <td align="right">       0.00</td>
    <td align="right">    1834.00</td>
    <td align="right">    6974.00</td>
    <td align="right">    5718.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  190785.51</td>
    <td align="right">  190785.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT PASILLO</td>
    <td align="right">  117499.74</td>
    <td align="right">       0.00</td>
    <td align="right">  117499.74</td>
    <td align="right">  472451.95</td>
    <td align="right">  589951.69</td>
    <td align="right">  322161.41</td>
    <td align="right">    5916.17</td>
    <td align="right">    2891.83</td>
    <td align="right">       0.00</td>
    <td align="right">    3682.46</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT SERVO</td>
    <td align="right">  144972.63</td>
    <td align="right">       0.00</td>
    <td align="right">  144972.63</td>
    <td align="right">  163530.44</td>
    <td align="right">  308503.07</td>
    <td align="right">  144972.63</td>
    <td align="right">       0.00</td>
    <td align="right">    8808.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8808.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">17330251.74</td>
    <td align="right">       0.00</td>
    <td align="right">17330251.74</td>
    <td align="right"> 7995199.12</td>
    <td align="right">25325450.86</td>
    <td align="right"> 6598068.05</td>
    <td align="right">    5916.17</td>
    <td align="right">    8808.00</td>
    <td align="right">    6974.00</td>
    <td align="right">    8808.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Zone Multiplier</td>
  </tr>
  <tr>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">     0.1416</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1416</td>
    <td align="right">     0.0231</td>
    <td align="right">     0.1647</td>
    <td align="right">     0.1090</td>
    <td align="right">       0.00</td>
    <td align="right">    1834.00</td>
    <td align="right">    1256.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">     0.0825</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0825</td>
    <td align="right">     0.0419</td>
    <td align="right">     0.1244</td>
    <td align="right">     0.0654</td>
    <td align="right">       0.00</td>
    <td align="right">    1834.00</td>
    <td align="right">    1256.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">     0.0827</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0827</td>
    <td align="right">     0.0419</td>
    <td align="right">     0.1246</td>
    <td align="right">     0.0654</td>
    <td align="right">       0.00</td>
    <td align="right">    1834.00</td>
    <td align="right">    1256.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">     0.0850</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0850</td>
    <td align="right">     0.0419</td>
    <td align="right">     0.1269</td>
    <td align="right">     0.0725</td>
    <td align="right">       0.00</td>
    <td align="right">    2620.00</td>
    <td align="right">     732.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">     0.0832</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0832</td>
    <td align="right">     0.0419</td>
    <td align="right">     0.1251</td>
    <td align="right">     0.0654</td>
    <td align="right">       0.00</td>
    <td align="right">    1834.00</td>
    <td align="right">    1256.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT RECEPCION</td>
    <td align="right">     0.0283</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0283</td>
    <td align="right">     0.0154</td>
    <td align="right">     0.0437</td>
    <td align="right">     0.0218</td>
    <td align="right">       0.00</td>
    <td align="right">    1834.00</td>
    <td align="right">    1256.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">     0.1888</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1888</td>
    <td align="right">     0.0188</td>
    <td align="right">     0.2076</td>
    <td align="right">     0.1454</td>
    <td align="right">       0.00</td>
    <td align="right">    1834.00</td>
    <td align="right">    1256.00</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.6920</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.6920</td>
    <td align="right">     0.2249</td>
    <td align="right">     0.9169</td>
    <td align="right">     0.5450</td>
    <td align="right">     208.00</td>
    <td align="right">    2882.00</td>
    <td align="right">    1518.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          47</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          16</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          16</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          16</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         563</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         547</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1707</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         173</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         178</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         260</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         260</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     521.61</td>
    <td align="right">    4469.41</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">   51884.44</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     223.24</td>
    <td align="right">    2492.50</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">   15354.10</td>
    <td align="right">21-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CUARTO ELECTRICO 1</td>
    <td align="right">       5.37</td>
    <td align="right">     150.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     210.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE ELECTRIC</td>
    <td align="right">       5.37</td>
    <td align="right">     150.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     210.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      64.73</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    6422.72</td>
    <td align="right">21-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CUARTO ELECTRICO 1</td>
    <td align="right">       0.62</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      60.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE ELECTRIC</td>
    <td align="right">       0.62</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      60.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      64.73</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    6422.72</td>
    <td align="right">21-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CUARTO ELECTRICO 1</td>
    <td align="right">       0.62</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      60.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE ELECTRIC</td>
    <td align="right">       0.62</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      60.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZT CUBICULOS</td>
    <td align="right">      39.37</td>
    <td align="right">      90.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    3264.03</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE CUBICULO</td>
    <td align="right">      39.37</td>
    <td align="right">      90.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    3264.03</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZT CUBICULOS</td>
    <td align="right">      15.26</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1482.40</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE CUBICULO</td>
    <td align="right">      15.26</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1482.40</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZT CUBICULOS</td>
    <td align="right">      15.26</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1482.40</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE CUBICULO</td>
    <td align="right">      15.26</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1482.40</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZT OFFICE 1</td>
    <td align="right">      22.70</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1869.08</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE OFFICE 1</td>
    <td align="right">      22.70</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1869.08</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZT OFFICE 1</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE OFFICE 1</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZT OFFICE 1</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE OFFICE 1</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZT OFFICE 2</td>
    <td align="right">      22.70</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1869.08</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE OFFICE 2</td>
    <td align="right">      22.70</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1869.08</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZT OFFICE 2</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE OFFICE 2</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZT OFFICE 2</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE OFFICE 2</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZT OFFICE 3</td>
    <td align="right">      21.32</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1869.08</td>
    <td align="right">21-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE OFFICE 3</td>
    <td align="right">      21.32</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1869.08</td>
    <td align="right">21-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZT OFFICE 3</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE OFFICE 3</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZT OFFICE 3</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE OFFICE 3</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZT OFFICE 4</td>
    <td align="right">      22.70</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1869.08</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE OFFICE 4</td>
    <td align="right">      22.70</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1869.08</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZT OFFICE 4</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE OFFICE 4</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZT OFFICE 4</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE OFFICE 4</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     800.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZT PASILLO</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      80.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE PASILLO</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      80.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZT PASILLO</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      80.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE PASILLO</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      80.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZT PASILLO</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      80.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE PASILLO</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      80.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZT RECEPCION</td>
    <td align="right">      10.96</td>
    <td align="right">      24.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     915.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE RECEP</td>
    <td align="right">      10.96</td>
    <td align="right">      24.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     915.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZT RECEPCION</td>
    <td align="right">       4.53</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     440.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE RECEP</td>
    <td align="right">       4.53</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     440.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZT RECEPCION</td>
    <td align="right">       4.53</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     440.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE RECEP</td>
    <td align="right">       4.53</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     440.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZT SALA DE CONFERENCIA</td>
    <td align="right">      13.04</td>
    <td align="right">      12.50</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1328.72</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE SALA DE CONFERENCIAS</td>
    <td align="right">      13.04</td>
    <td align="right">      12.50</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1328.72</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZT SALA DE CONFERENCIA</td>
    <td align="right">      11.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1080.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE SALA DE CONFERENCIAS</td>
    <td align="right">      11.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1080.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZT SALA DE CONFERENCIA</td>
    <td align="right">      11.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1080.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE SALA DE CONFERENCIAS</td>
    <td align="right">      11.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1080.00</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZT SERVO</td>
    <td align="right">      64.24</td>
    <td align="right">    2000.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    2079.92</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SPACE SERVO</td>
    <td align="right">      64.24</td>
    <td align="right">    2000.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    2079.92</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZT SERVO</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      79.92</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SPACE SERVO</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      79.92</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZT SERVO</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      79.92</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SPACE SERVO</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      79.92</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     158.51</td>
    <td align="right">    2492.50</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    8931.38</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CUARTO ELECTRICO 1</td>
    <td align="right">       4.76</td>
    <td align="right">     150.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     150.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE ELECTRIC</td>
    <td align="right">       4.76</td>
    <td align="right">     150.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     150.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     158.51</td>
    <td align="right">    2492.50</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    8931.38</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CUARTO ELECTRICO 1</td>
    <td align="right">       4.76</td>
    <td align="right">     150.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     150.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE ELECTRIC</td>
    <td align="right">       4.76</td>
    <td align="right">     150.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     150.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZT CUBICULOS</td>
    <td align="right">      24.11</td>
    <td align="right">      90.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1781.63</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE CUBICULO</td>
    <td align="right">      24.11</td>
    <td align="right">      90.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1781.63</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZT CUBICULOS</td>
    <td align="right">      24.11</td>
    <td align="right">      90.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1781.63</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE CUBICULO</td>
    <td align="right">      24.11</td>
    <td align="right">      90.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1781.63</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZT OFFICE 1</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE OFFICE 1</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZT OFFICE 1</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE OFFICE 1</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZT OFFICE 2</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE OFFICE 2</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZT OFFICE 2</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE OFFICE 2</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZT OFFICE 3</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE OFFICE 3</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZT OFFICE 3</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE OFFICE 3</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZT OFFICE 4</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE OFFICE 4</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZT OFFICE 4</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE OFFICE 4</td>
    <td align="right">      14.47</td>
    <td align="right">      54.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1068.98</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZT RECEPCION</td>
    <td align="right">       6.43</td>
    <td align="right">      24.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     475.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE RECEP</td>
    <td align="right">       6.43</td>
    <td align="right">      24.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     475.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZT RECEPCION</td>
    <td align="right">       6.43</td>
    <td align="right">      24.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     475.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE RECEP</td>
    <td align="right">       6.43</td>
    <td align="right">      24.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     475.10</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZT SALA DE CONFERENCIA</td>
    <td align="right">       1.92</td>
    <td align="right">      12.50</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     248.72</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE SALA DE CONFERENCIAS</td>
    <td align="right">       1.92</td>
    <td align="right">      12.50</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     248.72</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZT SALA DE CONFERENCIA</td>
    <td align="right">       1.92</td>
    <td align="right">      12.50</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     248.72</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE SALA DE CONFERENCIAS</td>
    <td align="right">       1.92</td>
    <td align="right">      12.50</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     248.72</td>
    <td align="right">21-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZT SERVO</td>
    <td align="right">      63.42</td>
    <td align="right">    2000.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    2000.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SPACE SERVO</td>
    <td align="right">      63.42</td>
    <td align="right">    2000.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    2000.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZT SERVO</td>
    <td align="right">      63.42</td>
    <td align="right">    2000.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    2000.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SPACE SERVO</td>
    <td align="right">      63.42</td>
    <td align="right">    2000.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    2000.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     521.61</td>
    <td align="right">    4469.41</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">   51884.44</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     521.61</td>
    <td align="right">    4469.41</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">   51884.44</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     521.61</td>
    <td align="right">    4469.41</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">   51884.44</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     521.61</td>
    <td align="right">    4469.41</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">   51884.44</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     521.61</td>
    <td align="right">    4469.41</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">   51884.44</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     521.61</td>
    <td align="right">    4469.41</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">   51884.44</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     521.61</td>
    <td align="right">    4469.41</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">   51884.44</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     521.61</td>
    <td align="right">    4469.41</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">   51884.44</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     298.36</td>
    <td align="right">    1976.91</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">   36530.34</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      56.47</td>
    <td align="right">    1310.20</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    2580.16</td>
    <td align="right">21-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      56.47</td>
    <td align="right">    1310.20</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    2580.16</td>
    <td align="right">21-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     241.82</td>
    <td align="right">     652.46</td>
    <td align="right">20-JUN-06:00</td>
    <td align="right">   33950.18</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     241.82</td>
    <td align="right">     652.46</td>
    <td align="right">20-JUN-06:00</td>
    <td align="right">   33950.18</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      80.00</td>
    <td align="right">08-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      80.00</td>
    <td align="right">08-JUN-18:10</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    1129.52</td>
    <td align="right">    3932.99</td>
    <td align="right">05-MAR-08:00</td>
    <td align="right">  141607.84</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     402.96</td>
    <td align="right">    2184.53</td>
    <td align="right">05-MAR-08:00</td>
    <td align="right">   42848.90</td>
    <td align="right">21-JUN-16:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CUARTO ELECTRICO 1</td>
    <td align="right">       0.37</td>
    <td align="right">       0.01</td>
    <td align="right">30-DEC-22:40</td>
    <td align="right">     111.87</td>
    <td align="right">05-FEB-19:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      40.69</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-09:30</td>
    <td align="right">    5137.63</td>
    <td align="right">25-MAR-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CUARTO ELECTRICO 1</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">       4.07</td>
    <td align="right">09-OCT-19:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">      40.69</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-09:30</td>
    <td align="right">    5137.63</td>
    <td align="right">25-MAR-13:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CUARTO ELECTRICO 1</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">       4.07</td>
    <td align="right">09-OCT-19:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     362.27</td>
    <td align="right">    1430.00</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">   42848.90</td>
    <td align="right">21-JUN-16:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CUARTO ELECTRICO 1</td>
    <td align="right">       0.29</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-01:50</td>
    <td align="right">     111.87</td>
    <td align="right">05-FEB-19:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     362.27</td>
    <td align="right">    1430.00</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">   42848.90</td>
    <td align="right">21-JUN-16:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CUARTO ELECTRICO 1</td>
    <td align="right">       0.29</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-01:50</td>
    <td align="right">     111.87</td>
    <td align="right">05-FEB-19:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZT CUBICULOS</td>
    <td align="right">      61.71</td>
    <td align="right">       1.31</td>
    <td align="right">19-MAR-15:10</td>
    <td align="right">    7477.22</td>
    <td align="right">21-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZT CUBICULOS</td>
    <td align="right">      16.18</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-08:10</td>
    <td align="right">    1778.42</td>
    <td align="right">01-APR-13:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZT CUBICULOS</td>
    <td align="right">      16.18</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-08:10</td>
    <td align="right">    1778.42</td>
    <td align="right">01-APR-13:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZT CUBICULOS</td>
    <td align="right">      45.53</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    7477.22</td>
    <td align="right">21-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZT CUBICULOS</td>
    <td align="right">      45.53</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    7477.22</td>
    <td align="right">21-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZT OFFICE 1</td>
    <td align="right">      48.57</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    7463.04</td>
    <td align="right">21-JUN-16:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZT OFFICE 1</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     146.55</td>
    <td align="right">24-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZT OFFICE 1</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     146.55</td>
    <td align="right">24-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZT OFFICE 1</td>
    <td align="right">      48.56</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    7463.04</td>
    <td align="right">21-JUN-16:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZT OFFICE 1</td>
    <td align="right">      48.56</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    7463.04</td>
    <td align="right">21-JUN-16:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZT OFFICE 2</td>
    <td align="right">      51.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    7130.95</td>
    <td align="right">11-DEC-16:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZT OFFICE 2</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     154.60</td>
    <td align="right">27-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZT OFFICE 2</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     154.60</td>
    <td align="right">27-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZT OFFICE 2</td>
    <td align="right">      51.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    7130.95</td>
    <td align="right">11-DEC-16:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZT OFFICE 2</td>
    <td align="right">      51.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    7130.95</td>
    <td align="right">11-DEC-16:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZT OFFICE 3</td>
    <td align="right">      54.18</td>
    <td align="right">       0.06</td>
    <td align="right">12-AUG-16:20</td>
    <td align="right">    6456.07</td>
    <td align="right">21-JUN-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZT OFFICE 3</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-07:10</td>
    <td align="right">     810.77</td>
    <td align="right">25-APR-18:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZT OFFICE 3</td>
    <td align="right">       4.29</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-07:10</td>
    <td align="right">     810.77</td>
    <td align="right">25-APR-18:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZT OFFICE 3</td>
    <td align="right">      49.89</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    6456.07</td>
    <td align="right">21-JUN-10:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZT OFFICE 3</td>
    <td align="right">      49.89</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    6456.07</td>
    <td align="right">21-JUN-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZT OFFICE 4</td>
    <td align="right">      51.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    6210.05</td>
    <td align="right">11-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZT OFFICE 4</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     158.91</td>
    <td align="right">21-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZT OFFICE 4</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">     158.91</td>
    <td align="right">21-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZT OFFICE 4</td>
    <td align="right">      51.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    6210.05</td>
    <td align="right">11-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZT OFFICE 4</td>
    <td align="right">      51.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    6210.05</td>
    <td align="right">11-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZT PASILLO</td>
    <td align="right">      13.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1854.29</td>
    <td align="right">15-MAY-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZT PASILLO</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      97.28</td>
    <td align="right">21-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZT PASILLO</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">      97.28</td>
    <td align="right">21-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZT PASILLO</td>
    <td align="right">      13.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1854.29</td>
    <td align="right">15-MAY-07:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZT PASILLO</td>
    <td align="right">      13.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    1854.29</td>
    <td align="right">15-MAY-07:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZT RECEPCION</td>
    <td align="right">      23.98</td>
    <td align="right">       0.12</td>
    <td align="right">22-JAN-11:20</td>
    <td align="right">    2953.49</td>
    <td align="right">17-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZT RECEPCION</td>
    <td align="right">       4.86</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-07:10</td>
    <td align="right">     409.81</td>
    <td align="right">01-APR-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZT RECEPCION</td>
    <td align="right">       4.86</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-07:10</td>
    <td align="right">     409.81</td>
    <td align="right">01-APR-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZT RECEPCION</td>
    <td align="right">      19.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    2953.49</td>
    <td align="right">17-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZT RECEPCION</td>
    <td align="right">      19.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    2953.49</td>
    <td align="right">17-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZT SALA DE CONFERENCIA</td>
    <td align="right">      44.46</td>
    <td align="right">       0.28</td>
    <td align="right">22-AUG-07:00</td>
    <td align="right">    5308.17</td>
    <td align="right">11-APR-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZT SALA DE CONFERENCIA</td>
    <td align="right">      15.26</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-06:20</td>
    <td align="right">    2172.00</td>
    <td align="right">25-MAR-13:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZT SALA DE CONFERENCIA</td>
    <td align="right">      15.26</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-06:20</td>
    <td align="right">    2172.00</td>
    <td align="right">25-MAR-13:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZT SALA DE CONFERENCIA</td>
    <td align="right">      29.20</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    5308.17</td>
    <td align="right">11-APR-10:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZT SALA DE CONFERENCIA</td>
    <td align="right">      29.20</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">    5308.17</td>
    <td align="right">11-APR-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZT SERVO</td>
    <td align="right">      53.97</td>
    <td align="right">    1430.00</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">    1986.48</td>
    <td align="right">10-DEC-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZT SERVO</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZT SERVO</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZT SERVO</td>
    <td align="right">      53.97</td>
    <td align="right">    1430.00</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">    1986.48</td>
    <td align="right">10-DEC-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZT SERVO</td>
    <td align="right">      53.97</td>
    <td align="right">    1430.00</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">    1986.48</td>
    <td align="right">10-DEC-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     726.56</td>
    <td align="right">    1637.27</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">  107551.37</td>
    <td align="right">21-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     726.56</td>
    <td align="right">    1637.27</td>
    <td align="right">21-JAN-07:00</td>
    <td align="right">  107551.37</td>
    <td align="right">21-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUN-00:10</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">     16.106</td>
    <td align="right">    -45.232</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.972</td>
    <td align="right">     15.147</td>
    <td align="right">     23.969</td>
    <td align="right">     60.342</td>
    <td align="right">      0.000</td>
    <td align="right">      3.245</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.035</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.003</td>
    <td align="right">    -83.511</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">      0.006</td>
    <td align="right">    -48.265</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.004</td>
    <td align="right">      8.175</td>
    <td align="right">     14.381</td>
    <td align="right">     27.449</td>
    <td align="right">      0.000</td>
    <td align="right">      4.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.281</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.550</td>
    <td align="right">     -6.270</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">      0.007</td>
    <td align="right">    -51.054</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.004</td>
    <td align="right">      8.175</td>
    <td align="right">     14.381</td>
    <td align="right">     30.660</td>
    <td align="right">      0.000</td>
    <td align="right">      4.334</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.774</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.644</td>
    <td align="right">     -6.088</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">      4.272</td>
    <td align="right">    -49.585</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.174</td>
    <td align="right">      6.804</td>
    <td align="right">     14.381</td>
    <td align="right">     25.612</td>
    <td align="right">      0.000</td>
    <td align="right">      4.273</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.408</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.031</td>
    <td align="right">     -6.490</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">      0.006</td>
    <td align="right">    -51.051</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.004</td>
    <td align="right">      8.175</td>
    <td align="right">     14.381</td>
    <td align="right">     29.177</td>
    <td align="right">      0.000</td>
    <td align="right">      4.391</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.727</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.485</td>
    <td align="right">     -5.871</td>
  </tr>
  <tr>
    <td align="right">ZT RECEPCION</td>
    <td align="right">      4.834</td>
    <td align="right">    -19.024</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.660</td>
    <td align="right">      4.496</td>
    <td align="right">      6.392</td>
    <td align="right">     39.495</td>
    <td align="right">      0.000</td>
    <td align="right">      2.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.015</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.002</td>
    <td align="right">    -41.185</td>
  </tr>
  <tr>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">     15.201</td>
    <td align="right">    -29.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.269</td>
    <td align="right">     11.035</td>
    <td align="right">      1.908</td>
    <td align="right">     45.259</td>
    <td align="right">      0.000</td>
    <td align="right">      2.679</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.016</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
    <td align="right">    -60.327</td>
  </tr>
  <tr>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">      0.080</td>
    <td align="right">     -0.285</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.613</td>
    <td align="right">      4.730</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.315</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.095</td>
    <td align="right">     -5.358</td>
  </tr>
  <tr>
    <td align="right">ZT PASILLO</td>
    <td align="right">      0.001</td>
    <td align="right">    -13.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.817</td>
    <td align="right">      0.000</td>
    <td align="right">      6.130</td>
    <td align="right">      0.000</td>
    <td align="right">      1.685</td>
    <td align="right">      5.451</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.927</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.150</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">ZT SERVO</td>
    <td align="right">      0.000</td>
    <td align="right">    -53.688</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.817</td>
    <td align="right">     63.072</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.647</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.003</td>
    <td align="right">    -10.844</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     40.512</td>
    <td align="right">   -360.197</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     51.087</td>
    <td align="right">     64.255</td>
    <td align="right">    157.595</td>
    <td align="right">    264.123</td>
    <td align="right">      0.000</td>
    <td align="right">     28.265</td>
    <td align="right">      5.452</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.183</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.964</td>
    <td align="right">   -225.944</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">20-APR-15:48</td>
    <td align="right">       0.00</td>
    <td align="right">   -9866.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1177.54</td>
    <td align="right">    1482.40</td>
    <td align="right">    1781.63</td>
    <td align="right">    6591.26</td>
    <td align="right">       0.00</td>
    <td align="right">     162.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1328.34</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">22-MAR-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -7433.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     116.17</td>
    <td align="right">     200.04</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.64</td>
    <td align="right">    6992.58</td>
    <td align="right">       0.00</td>
    <td align="right">    -170.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">22-MAR-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -7440.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     114.71</td>
    <td align="right">     200.04</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.11</td>
    <td align="right">    7048.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -208.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">22-MAR-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -7829.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     133.12</td>
    <td align="right">     163.30</td>
    <td align="right">     270.00</td>
    <td align="right">     434.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6843.88</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -15.38</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">22-MAR-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -6905.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     116.96</td>
    <td align="right">     200.04</td>
    <td align="right">     270.00</td>
    <td align="right">     500.78</td>
    <td align="right">       0.00</td>
    <td align="right">      25.78</td>
    <td align="right">    5792.36</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT RECEPCION</td>
    <td align="right">23-JAN-11:55</td>
    <td align="right">       0.00</td>
    <td align="right">   -3721.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     309.97</td>
    <td align="right">     440.00</td>
    <td align="right">     475.10</td>
    <td align="right">    3737.35</td>
    <td align="right">       0.00</td>
    <td align="right">     141.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1382.32</td>
  </tr>
  <tr>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">03-MAR-10:55</td>
    <td align="right">       0.00</td>
    <td align="right">   -6411.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1541.96</td>
    <td align="right">    1080.00</td>
    <td align="right">     248.72</td>
    <td align="right">    3953.04</td>
    <td align="right">       0.00</td>
    <td align="right">     147.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -559.00</td>
  </tr>
  <tr>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">05-FEB-19:19</td>
    <td align="right">       0.00</td>
    <td align="right">    -111.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     150.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -50.59</td>
  </tr>
  <tr>
    <td align="right">ZT PASILLO</td>
    <td align="right">15-MAY-07:46</td>
    <td align="right">       0.00</td>
    <td align="right">   -1865.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">     116.81</td>
    <td align="right">       0.00</td>
    <td align="right">      86.44</td>
    <td align="right">    1642.27</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT SERVO</td>
    <td align="right">10-DEC-17:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -1986.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2000.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -54.98</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">18-FEB-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">  -46597.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3812.50</td>
    <td align="right">    4270.00</td>
    <td align="right">       0.00</td>
    <td align="right">     291.47</td>
    <td align="right">   38725.95</td>
    <td align="right">       0.00</td>
    <td align="right">    -493.32</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.80</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">25-MAR-13:09</td>
    <td align="right">    2088.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     450.00</td>
    <td align="right">    5155.24</td>
    <td align="right">       0.00</td>
    <td align="right">     305.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7998.89</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">22-MAR-07:13</td>
    <td align="right">    1067.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     116.17</td>
    <td align="right">     200.04</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     166.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -170.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1649.44</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">21-MAR-07:13</td>
    <td align="right">     992.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     116.23</td>
    <td align="right">     200.04</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     166.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -166.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1578.35</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">25-APR-18:10</td>
    <td align="right">    1097.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     173.09</td>
    <td align="right">       0.00</td>
    <td align="right">     270.00</td>
    <td align="right">    1355.27</td>
    <td align="right">       0.00</td>
    <td align="right">     528.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3424.03</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">22-MAR-07:13</td>
    <td align="right">     883.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     116.96</td>
    <td align="right">     200.04</td>
    <td align="right">     270.00</td>
    <td align="right">     500.78</td>
    <td align="right">       0.00</td>
    <td align="right">     159.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2130.85</td>
  </tr>
  <tr>
    <td align="right">ZT RECEPCION</td>
    <td align="right">25-APR-18:10</td>
    <td align="right">     462.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     107.76</td>
    <td align="right">     120.00</td>
    <td align="right">    1500.21</td>
    <td align="right">       0.00</td>
    <td align="right">     199.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2389.61</td>
  </tr>
  <tr>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">25-MAR-13:09</td>
    <td align="right">    2615.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.50</td>
    <td align="right">    3268.81</td>
    <td align="right">       0.00</td>
    <td align="right">     246.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6143.31</td>
  </tr>
  <tr>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">09-OCT-19:19</td>
    <td align="right">       4.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     150.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.80</td>
    <td align="right">    -147.28</td>
  </tr>
  <tr>
    <td align="right">ZT PASILLO</td>
    <td align="right">24-NOV-07:15</td>
    <td align="right">     166.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.16</td>
    <td align="right">       0.00</td>
    <td align="right">      39.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -236.34</td>
  </tr>
  <tr>
    <td align="right">ZT SERVO</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">25-MAR-13:09</td>
    <td align="right">    3412.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3812.50</td>
    <td align="right">   23171.43</td>
    <td align="right">       0.00</td>
    <td align="right">    3246.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -33643.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Panama-Albrook.Gelabert.Intl.AP PO PAN SRC-TMYx WMO#=783842</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      800.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZT CUBICULOS</td>
    <td align="right">     170.00</td>
    <td align="right">     170.00</td>
    <td align="right">0.00</td>
    <td align="right">      58.84</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 1</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">0.00</td>
    <td align="right">      58.84</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 2</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">0.00</td>
    <td align="right">      58.84</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">0.00</td>
    <td align="right">      63.82</td>
  </tr>
  <tr>
    <td align="right">ZT OFFICE 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">0.00</td>
    <td align="right">      58.84</td>
  </tr>
  <tr>
    <td align="right">ZT RECEPCION</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">0.00</td>
    <td align="right">      58.84</td>
  </tr>
  <tr>
    <td align="right">ZT SALA DE CONFERENCIA</td>
    <td align="right">     120.00</td>
    <td align="right">     120.00</td>
    <td align="right">0.00</td>
    <td align="right">      58.84</td>
  </tr>
  <tr>
    <td align="right">CUARTO ELECTRICO 1</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT PASILLO</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZT SERVO</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     800.00</td>
    <td align="right">     800.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       14.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.07</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     240.32</td>
    <td align="right">   33950.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">      64.26</td>
    <td align="right">    6422.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     157.60</td>
    <td align="right">    8931.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      56.14</td>
    <td align="right">    2580.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     157.60</td>
    <td align="right">     518.38</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     157.60</td>
    <td align="right">     518.38</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Process energy cost based on ratio of process to total energy.</div>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      80.32</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.09</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     300.40</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      70.18</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     196.99</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     647.98</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     647.98</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      12.40</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.01</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      46.36</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      10.83</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      30.40</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">SCH_CALEFACCION_MINIMA</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 12</td>
    <td align="right">January</td>
    <td align="right">      14.87</td>
    <td align="right">         365</td>
    <td align="right">      14.87</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SCH_AC_ELECTRICO</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 12</td>
    <td align="right">July</td>
    <td align="right">      27.00</td>
    <td align="right">         365</td>
    <td align="right">      27.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SCH_AC_OFICINAS</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 2</td>
    <td align="right">July</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      28.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SCH_AC_PASILLO</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 7</td>
    <td align="right">July</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      28.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SCH_AC_CONFERENCIAS</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 9</td>
    <td align="right">July</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      28.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SCH_AC_SERVIDORES</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 10</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY []</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">5.418990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.337711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">4.787392E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2524133.33</td>
    <td align="right">1.978177E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">4.942720E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.209465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">4.337417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1847523.81</td>
    <td align="right">1.838568E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">5.657126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.347082E+10</td>
    <td align="right">        0.00</td>
    <td align="right">4.827100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2431809.52</td>
    <td align="right">2.148537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">4.987723E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.282468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">4.611807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2680609.52</td>
    <td align="right">2.093768E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">5.657126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.347082E+10</td>
    <td align="right">        0.00</td>
    <td align="right">4.813371E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7214190.48</td>
    <td align="right">2.192830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">5.418990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.301210E+10</td>
    <td align="right">        0.00</td>
    <td align="right">4.614419E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 17669809.52</td>
    <td align="right">2.017517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">5.225858E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.328340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">4.694882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8746476.19</td>
    <td align="right">1.992404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">5.657126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.347082E+10</td>
    <td align="right">        0.00</td>
    <td align="right">4.771153E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6088533.33</td>
    <td align="right">2.065183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">5.225858E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.291839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">4.581609E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3620857.14</td>
    <td align="right">1.908130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">5.418990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.337711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">4.743559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7342361.90</td>
    <td align="right">1.966951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">5.418990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.301210E+10</td>
    <td align="right">        0.00</td>
    <td align="right">4.610895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6253523.81</td>
    <td align="right">1.839911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">5.225858E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.328340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">4.748476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3086095.24</td>
    <td align="right">1.990105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">6.425536E+10</td>
    <td align="right">        0.00</td>
    <td align="right">1.575954E+11</td>
    <td align="right">        0.00</td>
    <td align="right">5.614208E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 69505923.81</td>
    <td align="right">2.403208E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">4.942720E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.209465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">4.337417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1847523.81</td>
    <td align="right">1.838568E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">5.657126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">1.347082E+10</td>
    <td align="right">        0.00</td>
    <td align="right">4.827100E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 17669809.52</td>
    <td align="right">2.192830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY []</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    45127.74</td>
    <td align="right">30-JAN-15:10</td>
    <td align="right">     6422.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8931.38</td>
    <td align="right">        0.00</td>
    <td align="right">     2580.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27193.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    48323.39</td>
    <td align="right">09-FEB-15:10</td>
    <td align="right">     6422.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8931.38</td>
    <td align="right">        0.00</td>
    <td align="right">     2580.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30389.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    48501.11</td>
    <td align="right">30-MAR-15:10</td>
    <td align="right">     6422.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8931.38</td>
    <td align="right">        0.00</td>
    <td align="right">     2580.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30566.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    50153.52</td>
    <td align="right">21-APR-14:09</td>
    <td align="right">     6422.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8707.65</td>
    <td align="right">        0.00</td>
    <td align="right">     2580.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32442.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    44755.49</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">     6422.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8931.38</td>
    <td align="right">        0.00</td>
    <td align="right">     2580.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26821.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    43622.51</td>
    <td align="right">29-JUN-13:19</td>
    <td align="right">     6422.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8707.65</td>
    <td align="right">        0.00</td>
    <td align="right">     2580.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25911.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    44571.67</td>
    <td align="right">20-JUL-15:39</td>
    <td align="right">     6422.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8931.38</td>
    <td align="right">        0.00</td>
    <td align="right">     2580.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26637.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    51884.44</td>
    <td align="right">15-AUG-15:10</td>
    <td align="right">     6422.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8931.38</td>
    <td align="right">        0.00</td>
    <td align="right">     2580.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33950.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    46821.26</td>
    <td align="right">05-SEP-15:10</td>
    <td align="right">     6422.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8931.38</td>
    <td align="right">        0.00</td>
    <td align="right">     2580.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28887.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    42795.27</td>
    <td align="right">20-OCT-13:09</td>
    <td align="right">     6422.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8707.65</td>
    <td align="right">        0.00</td>
    <td align="right">     2580.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25084.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    41661.59</td>
    <td align="right">30-NOV-15:19</td>
    <td align="right">     6422.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8931.38</td>
    <td align="right">        0.00</td>
    <td align="right">     2580.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23727.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    42933.15</td>
    <td align="right">08-DEC-15:19</td>
    <td align="right">     6422.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8931.38</td>
    <td align="right">        0.00</td>
    <td align="right">     2580.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24998.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    41661.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6422.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8707.65</td>
    <td align="right">        0.00</td>
    <td align="right">     2580.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23727.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    51884.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6422.72</td>
    <td align="right">        0.00</td>
    <td align="right">     8931.38</td>
    <td align="right">        0.00</td>
    <td align="right">     2580.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33950.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-05
    14:48:43</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
