<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Panama-Albrook.Gelabert.Intl.AP PO PAN SRC-TMYx WMO#=783842
  2026-11-15
  14:18:23
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.11.15 14:18</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Panama-Albrook.Gelabert.Intl.AP PO PAN SRC-TMYx WMO#=783842</b></p>
<p>Simulation Timestamp: <b>2026-11-15
  14:18:23</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-15
    14:18:23</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1988.90</td>
    <td align="right">      994.45</td>
    <td align="right">     1004.49</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1640.17</td>
    <td align="right">      820.09</td>
    <td align="right">      828.37</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     6298.84</td>
    <td align="right">     3149.42</td>
    <td align="right">     3181.23</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5194.42</td>
    <td align="right">     2597.21</td>
    <td align="right">     2623.45</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1980.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1148.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      218.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      269.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1988.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1148.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      218.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      352.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      269.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">     1148.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">BANO</td>
    <td align="right">        6.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">CONFERENCIAS</td>
    <td align="right">        9.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">CUBICULOS 1</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">OFICINAS</td>
    <td align="right">       98.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">OFICINAS GRANDE</td>
    <td align="right">       60.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">PASILLO</td>
    <td align="right">       12.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">RECEPCION 1</td>
    <td align="right">        5.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SERVIDORES 1</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">CONFERENCIAS</td>
    <td align="right">        6.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">CUBICULOS 1</td>
    <td align="right">       34.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELEVADORES</td>
    <td align="right">       37.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">OFICINAS</td>
    <td align="right">      129.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">OFICINAS GRANDE</td>
    <td align="right">       79.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">RECEPCION 1</td>
    <td align="right">        8.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SERVIDORES 1</td>
    <td align="right">       56.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      269.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      110.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      716.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      178.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1004.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      109.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      708.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      176.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      994.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">     363.256</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">      -14.53</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">     348.726</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    1640.186</td>
    <td align="right">       82.47</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    1640.171</td>
    <td align="right">       82.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1988.897</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1988.897</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.10</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2846.33</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#ControlSummary::EntireFacility">Control Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-15
    14:18:23</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.11.15 14:18</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Panama-Albrook.Gelabert.Intl.AP PO PAN SRC-TMYx WMO#=783842</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">        8.97</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -79.5</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1200.00</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1200.00</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      789.60</td>
    <td align="right">      240.00</td>
    <td align="right">      240.00</td>
    <td align="right">      127.20</td>
    <td align="right">      182.40</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       65.80</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">       42.40</td>
    <td align="right">       60.80</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       65.80</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">       42.40</td>
    <td align="right">       60.80</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1170.00</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
    <td align="right">      270.00</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1170.00</td>
    <td align="right">      300.00</td>
    <td align="right">      300.00</td>
    <td align="right">      270.00</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      770.40</td>
    <td align="right">      240.00</td>
    <td align="right">      240.00</td>
    <td align="right">      108.00</td>
    <td align="right">      182.40</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       65.85</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">       40.00</td>
    <td align="right">       60.80</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       65.85</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">       40.00</td>
    <td align="right">       60.80</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      400.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZT_BANO_P1</td>
    <td align="right">       45.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      135.00</td>
    <td align="right">        1.00</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.2222</td>
    <td align="right">       22.50</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZT_BANO_P2</td>
    <td align="right">       45.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      135.00</td>
    <td align="right">        1.00</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.2222</td>
    <td align="right">       22.50</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZT_BANO_P3</td>
    <td align="right">       45.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      135.00</td>
    <td align="right">        1.00</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.2222</td>
    <td align="right">       22.50</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZT_BANO_P4</td>
    <td align="right">       45.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      135.00</td>
    <td align="right">        1.00</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.2222</td>
    <td align="right">       22.50</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZT_BANO_PB</td>
    <td align="right">       36.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      108.00</td>
    <td align="right">        1.00</td>
    <td align="right">       39.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.7778</td>
    <td align="right">       18.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZT_CONFERENCIAS PB</td>
    <td align="right">       78.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      234.00</td>
    <td align="right">        1.00</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">      8.6154</td>
    <td align="right">        3.55</td>
    <td align="right">      6.6667</td>
  </tr>
  <tr>
    <td align="right">ZT_CUBICULOS PB</td>
    <td align="right">      180.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      540.00</td>
    <td align="right">        1.00</td>
    <td align="right">      114.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.20</td>
    <td align="right">       91.20</td>
    <td align="right">     10.0000</td>
    <td align="right">        9.00</td>
    <td align="right">     14.6111</td>
  </tr>
  <tr>
    <td align="right">ZT_ELEVADOR P1</td>
    <td align="right">        4.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.80</td>
    <td align="right">        4.80</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12.5000</td>
  </tr>
  <tr>
    <td align="right">ZT_ELEVADOR P2</td>
    <td align="right">        4.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.80</td>
    <td align="right">        4.80</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12.5000</td>
  </tr>
  <tr>
    <td align="right">ZT_ELEVADOR P3</td>
    <td align="right">        4.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.80</td>
    <td align="right">        4.80</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12.5000</td>
  </tr>
  <tr>
    <td align="right">ZT_ELEVADOR P4</td>
    <td align="right">        4.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.80</td>
    <td align="right">        4.80</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12.5000</td>
  </tr>
  <tr>
    <td align="right">ZT_ELEVADOR PB</td>
    <td align="right">        4.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   3665.0000</td>
  </tr>
  <tr>
    <td align="right">ZT_OFICINA1_P1</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      270.00</td>
    <td align="right">        1.00</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.60</td>
    <td align="right">       45.60</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
  </tr>
  <tr>
    <td align="right">ZT_OFICINA1_P2</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      270.00</td>
    <td align="right">        1.00</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.60</td>
    <td align="right">       45.60</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
  </tr>
  <tr>
    <td align="right">ZT_OFICINA1_P3</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      270.00</td>
    <td align="right">        1.00</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.60</td>
    <td align="right">       45.60</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
  </tr>
  <tr>
    <td align="right">ZT_OFICINA1_P4</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      270.00</td>
    <td align="right">        1.00</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.60</td>
    <td align="right">       45.60</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
  </tr>
  <tr>
    <td align="right">ZT_OFICINA2_P1</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      270.00</td>
    <td align="right">        1.00</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.60</td>
    <td align="right">       45.60</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
  </tr>
  <tr>
    <td align="right">ZT_OFICINA2_P2</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      270.00</td>
    <td align="right">        1.00</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.60</td>
    <td align="right">       45.60</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
  </tr>
  <tr>
    <td align="right">ZT_OFICINA2_P3</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      270.00</td>
    <td align="right">        1.00</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.60</td>
    <td align="right">       45.60</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
  </tr>
  <tr>
    <td align="right">ZT_OFICINA2_P4</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      270.00</td>
    <td align="right">        1.00</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.60</td>
    <td align="right">       45.60</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
  </tr>
  <tr>
    <td align="right">ZT_OFICINAGRANDE_P1</td>
    <td align="right">      135.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      405.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.60</td>
    <td align="right">       57.60</td>
    <td align="right">      8.1481</td>
    <td align="right">        9.00</td>
    <td align="right">     11.1111</td>
  </tr>
  <tr>
    <td align="right">ZT_OFICINAGRANDE_P2</td>
    <td align="right">      135.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      405.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.60</td>
    <td align="right">       57.60</td>
    <td align="right">      8.1481</td>
    <td align="right">        9.00</td>
    <td align="right">     11.1111</td>
  </tr>
  <tr>
    <td align="right">ZT_OFICINAGRANDE_P3</td>
    <td align="right">      135.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      405.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.60</td>
    <td align="right">       57.60</td>
    <td align="right">      8.1481</td>
    <td align="right">        9.00</td>
    <td align="right">     11.1111</td>
  </tr>
  <tr>
    <td align="right">ZT_OFICINAGRANDE_P4</td>
    <td align="right">      135.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      405.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.60</td>
    <td align="right">       57.60</td>
    <td align="right">      8.1481</td>
    <td align="right">        9.00</td>
    <td align="right">     11.1111</td>
  </tr>
  <tr>
    <td align="right">ZT_PASILLO P1</td>
    <td align="right">       36.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      108.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.80</td>
    <td align="right">        4.80</td>
    <td align="right">      5.0000</td>
    <td align="right">       18.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZT_PASILLO P2</td>
    <td align="right">       36.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      108.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.80</td>
    <td align="right">        4.80</td>
    <td align="right">      5.0000</td>
    <td align="right">       18.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZT_PASILLO P3</td>
    <td align="right">       36.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      108.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.80</td>
    <td align="right">        4.80</td>
    <td align="right">      5.0000</td>
    <td align="right">       18.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZT_PASILLO P4</td>
    <td align="right">       36.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      108.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.80</td>
    <td align="right">        4.80</td>
    <td align="right">      5.0000</td>
    <td align="right">       18.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZT_PASILLO PB</td>
    <td align="right">       36.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      108.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.80</td>
    <td align="right">        4.80</td>
    <td align="right">      5.0000</td>
    <td align="right">       18.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZT_RECEPCION PB</td>
    <td align="right">       54.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.00</td>
    <td align="right">        1.00</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.00</td>
    <td align="right">       36.00</td>
    <td align="right">      7.7778</td>
    <td align="right">       13.50</td>
    <td align="right">     11.2963</td>
  </tr>
  <tr>
    <td align="right">ZT_SERVIDORES PB</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       36.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    150.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1200.00</td>
    <td align="right">        0.00</td>
    <td align="right">      789.60</td>
    <td align="right">      789.60</td>
    <td align="right">      7.9760</td>
    <td align="right">       10.10</td>
    <td align="right">     18.0900</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1980.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5940.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1170.00</td>
    <td align="right">        0.00</td>
    <td align="right">      770.40</td>
    <td align="right">      770.40</td>
    <td align="right">      8.0566</td>
    <td align="right">       10.00</td>
    <td align="right">     10.7677</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">       20.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.20</td>
    <td align="right">       19.20</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    743.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">BANO P1</td>
    <td align="right">       45.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_BANO_P1</td>
    <td align="right">BANO</td>
    <td align="right">BANO P1</td>
    <td align="right">      2.2222</td>
    <td align="right">       22.50</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BANO P2</td>
    <td align="right">       45.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_BANO_P2</td>
    <td align="right">BANO</td>
    <td align="right">BANO P2</td>
    <td align="right">      2.2222</td>
    <td align="right">       22.50</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BANO P3</td>
    <td align="right">       45.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_BANO_P3</td>
    <td align="right">BANO</td>
    <td align="right">BANO P3</td>
    <td align="right">      2.2222</td>
    <td align="right">       22.50</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BANO P4</td>
    <td align="right">       45.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_BANO_P4</td>
    <td align="right">BANO</td>
    <td align="right">BANO P4</td>
    <td align="right">      2.2222</td>
    <td align="right">       22.50</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BANO PB</td>
    <td align="right">       36.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_BANO_PB</td>
    <td align="right">BANO</td>
    <td align="right">BANO PB</td>
    <td align="right">      2.7778</td>
    <td align="right">       18.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONFERENCIA</td>
    <td align="right">       78.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_CONFERENCIAS PB</td>
    <td align="right">CONFERENCIAS</td>
    <td align="right">CONFERENCIA</td>
    <td align="right">      8.6154</td>
    <td align="right">        3.55</td>
    <td align="right">      6.6667</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CUBICULOS</td>
    <td align="right">      180.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_CUBICULOS PB</td>
    <td align="right">CUBICULOS 1</td>
    <td align="right">CUBICULOS</td>
    <td align="right">     10.0000</td>
    <td align="right">        9.00</td>
    <td align="right">     14.6111</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELEVADOR-P1</td>
    <td align="right">        4.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_ELEVADOR P1</td>
    <td align="right">ELEVADORES</td>
    <td align="right">ELEVADOR-P1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELEVADOR-P2</td>
    <td align="right">        4.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_ELEVADOR P2</td>
    <td align="right">ELEVADORES</td>
    <td align="right">ELEVADOR-P2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELEVADOR P3</td>
    <td align="right">        4.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_ELEVADOR P3</td>
    <td align="right">ELEVADORES</td>
    <td align="right">ELEVADOR P3</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELEVADOR-P4</td>
    <td align="right">        4.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_ELEVADOR P4</td>
    <td align="right">ELEVADORES</td>
    <td align="right">ELEVADOR-P4</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELEVADOR-PB</td>
    <td align="right">        4.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_ELEVADOR PB</td>
    <td align="right">ELEVADORES</td>
    <td align="right">ELEVADOR-PB</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">   3665.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFICINA 1-P1</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_OFICINA1_P1</td>
    <td align="right">OFICINAS</td>
    <td align="right">OFICINA 1-P1</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFICINA 1-P2</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_OFICINA1_P2</td>
    <td align="right">OFICINAS</td>
    <td align="right">OFICINA 1-P2</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFICINA 1-P3</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_OFICINA1_P3</td>
    <td align="right">OFICINAS</td>
    <td align="right">OFICINA 1-P3</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFICINA 1-P4</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_OFICINA1_P4</td>
    <td align="right">OFICINAS</td>
    <td align="right">OFICINA 1-P4</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFICINA 2-P1</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_OFICINA2_P1</td>
    <td align="right">OFICINAS</td>
    <td align="right">OFICINA 2-P1</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFICINA 2-P2</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_OFICINA2_P2</td>
    <td align="right">OFICINAS</td>
    <td align="right">OFICINA 2-P2</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFICINA 2-P3</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_OFICINA2_P3</td>
    <td align="right">OFICINAS</td>
    <td align="right">OFICINA 2-P3</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFICINA 2-P4</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_OFICINA2_P4</td>
    <td align="right">OFICINAS</td>
    <td align="right">OFICINA 2-P4</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE GRANDE P1</td>
    <td align="right">      135.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_OFICINAGRANDE_P1</td>
    <td align="right">OFICINAS GRANDE</td>
    <td align="right">OFFICE GRANDE P1</td>
    <td align="right">      8.1481</td>
    <td align="right">        9.00</td>
    <td align="right">     11.1111</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE GRANDE P2</td>
    <td align="right">      135.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_OFICINAGRANDE_P2</td>
    <td align="right">OFICINAS GRANDE</td>
    <td align="right">OFFICE GRANDE P2</td>
    <td align="right">      8.1481</td>
    <td align="right">        9.00</td>
    <td align="right">     11.1111</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE GRANDE P3</td>
    <td align="right">      135.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_OFICINAGRANDE_P3</td>
    <td align="right">OFICINAS GRANDE</td>
    <td align="right">OFFICE GRANDE P3</td>
    <td align="right">      8.1481</td>
    <td align="right">        9.00</td>
    <td align="right">     11.1111</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE GRANDE P4</td>
    <td align="right">      135.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_OFICINAGRANDE_P4</td>
    <td align="right">OFICINAS GRANDE</td>
    <td align="right">OFFICE GRANDE P4</td>
    <td align="right">      8.1481</td>
    <td align="right">        9.00</td>
    <td align="right">     11.1111</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PASILLO-P1</td>
    <td align="right">       36.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_PASILLO P1</td>
    <td align="right">PASILLO</td>
    <td align="right">PASILLO-P1</td>
    <td align="right">      5.0000</td>
    <td align="right">       18.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PASILLO-P2</td>
    <td align="right">       36.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_PASILLO P2</td>
    <td align="right">PASILLO</td>
    <td align="right">PASILLO-P2</td>
    <td align="right">      5.0000</td>
    <td align="right">       18.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PASILLO P3</td>
    <td align="right">       36.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_PASILLO P3</td>
    <td align="right">PASILLO</td>
    <td align="right">PASILLO P3</td>
    <td align="right">      5.0000</td>
    <td align="right">       18.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PASILLO-P4</td>
    <td align="right">       36.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_PASILLO P4</td>
    <td align="right">PASILLO</td>
    <td align="right">PASILLO-P4</td>
    <td align="right">      5.0000</td>
    <td align="right">       18.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PASILLO PB</td>
    <td align="right">       36.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_PASILLO PB</td>
    <td align="right">PASILLO</td>
    <td align="right">PASILLO PB</td>
    <td align="right">      5.0000</td>
    <td align="right">       18.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RECEPCION</td>
    <td align="right">       54.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_RECEPCION PB</td>
    <td align="right">RECEPCION 1</td>
    <td align="right">RECEPCION</td>
    <td align="right">      7.7778</td>
    <td align="right">       13.50</td>
    <td align="right">     11.2963</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SERVIDORES</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZT_SERVIDORES PB</td>
    <td align="right">SERVIDORES 1</td>
    <td align="right">SERVIDORES</td>
    <td align="right">      5.0000</td>
    <td align="right">        0.00</td>
    <td align="right">    150.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.9760</td>
    <td align="right">       10.10</td>
    <td align="right">     18.0900</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1980.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.0566</td>
    <td align="right">       10.00</td>
    <td align="right">     10.7677</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">       20.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">    743.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BANO</td>
    <td align="right">      216.00</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.3148</td>
    <td align="right">       21.60</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CONFERENCIAS</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6154</td>
    <td align="right">        3.55</td>
    <td align="right">      6.6667</td>
  </tr>
  <tr>
    <td align="right">CUBICULOS 1</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">        9.00</td>
    <td align="right">     14.6111</td>
  </tr>
  <tr>
    <td align="right">ELEVADORES</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">    743.0000</td>
  </tr>
  <tr>
    <td align="right">OFICINAS GRANDE</td>
    <td align="right">      540.00</td>
    <td align="right">      540.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.1481</td>
    <td align="right">        9.00</td>
    <td align="right">     11.1111</td>
  </tr>
  <tr>
    <td align="right">OFICINAS</td>
    <td align="right">      720.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">       10.00</td>
    <td align="right">     13.5556</td>
  </tr>
  <tr>
    <td align="right">PASILLO</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">       18.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RECEPCION 1</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.7778</td>
    <td align="right">       13.50</td>
    <td align="right">     11.2963</td>
  </tr>
  <tr>
    <td align="right">SERVIDORES 1</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.0000</td>
    <td align="right">        0.00</td>
    <td align="right">    150.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2000.00</td>
    <td align="right">     1980.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-15
    14:18:23</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">15-AUG-15:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    83836.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    15952.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    24292.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     8648.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   132728.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    83836.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    15952.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    24292.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     8648.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-15
    14:18:23</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     3636.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      691.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      853.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     6298.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1836.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      349.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      564.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      431.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3181.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1818.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      345.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      558.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      426.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3149.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-15
    14:18:23</b></p>
<b>Fan:ZoneExhaust</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ZoneExhaust-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">EXTRACTOR_BANO_P1</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">EXTRACTOR_BANO_P2</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">EXTRACTOR_BANO_P3</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">EXTRACTOR_BANO_P4</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">EXTRACTOR_BANO_PB</td>
    <td align="right">       15.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">    0.102669</td>
    <td align="right">    0.102669</td>
    <td align="right">    0.102669</td>
    <td align="right">    0.014158</td>
    <td align="right">    0.014158</td>
    <td align="right">    0.014158</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">    0.115474</td>
    <td align="right">    0.115474</td>
    <td align="right">    0.115474</td>
    <td align="right">    0.014158</td>
    <td align="right">    0.014158</td>
    <td align="right">    0.014158</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 2</td>
    <td align="right">    0.120586</td>
    <td align="right">    0.120586</td>
    <td align="right">    0.120586</td>
    <td align="right">    0.014158</td>
    <td align="right">    0.014158</td>
    <td align="right">    0.014158</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 3</td>
    <td align="right">    0.145963</td>
    <td align="right">    0.145963</td>
    <td align="right">    0.145963</td>
    <td align="right">    0.014158</td>
    <td align="right">    0.014158</td>
    <td align="right">    0.014158</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 4</td>
    <td align="right">    0.062377</td>
    <td align="right">    0.062377</td>
    <td align="right">    0.062377</td>
    <td align="right">    0.014158</td>
    <td align="right">    0.014158</td>
    <td align="right">    0.014158</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">    0.102669</td>
    <td align="right">     2089.03</td>
    <td align="right">    0.769452</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">    0.115474</td>
    <td align="right">     2265.33</td>
    <td align="right">    0.783870</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 2</td>
    <td align="right">    0.120586</td>
    <td align="right">     2335.46</td>
    <td align="right">    0.789093</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 3</td>
    <td align="right">    0.145963</td>
    <td align="right">     2681.94</td>
    <td align="right">    0.811384</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 4</td>
    <td align="right">    0.062377</td>
    <td align="right">     1527.54</td>
    <td align="right">    0.705768</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL</td>
    <td align="right">      239.66</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 1</td>
    <td align="right">      239.66</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 2</td>
    <td align="right">      239.66</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 3</td>
    <td align="right">      239.66</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 4</td>
    <td align="right">      239.66</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN</td>
    <td align="right">    0.102669</td>
    <td align="right">       42.78</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">    0.115474</td>
    <td align="right">       48.11</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 2</td>
    <td align="right">    0.120586</td>
    <td align="right">       50.24</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 3</td>
    <td align="right">    0.145963</td>
    <td align="right">       60.82</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 4</td>
    <td align="right">    0.062377</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN</td>
    <td align="right">    0.687155</td>
    <td align="right">      343.58</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 1</td>
    <td align="right">        1.34</td>
    <td align="right">      671.90</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 4</td>
    <td align="right">    0.917512</td>
    <td align="right">      458.76</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 8</td>
    <td align="right">    0.965205</td>
    <td align="right">      482.60</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 12</td>
    <td align="right">    0.978282</td>
    <td align="right">      489.14</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 16</td>
    <td align="right">    0.991952</td>
    <td align="right">      495.98</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 5</td>
    <td align="right">    0.809622</td>
    <td align="right">      404.81</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 9</td>
    <td align="right">    0.846422</td>
    <td align="right">      423.21</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 13</td>
    <td align="right">    0.859345</td>
    <td align="right">      429.67</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 17</td>
    <td align="right">    0.878785</td>
    <td align="right">      439.39</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 6</td>
    <td align="right">        1.43</td>
    <td align="right">      717.42</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 10</td>
    <td align="right">        1.51</td>
    <td align="right">      753.32</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 14</td>
    <td align="right">        1.53</td>
    <td align="right">      763.39</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 18</td>
    <td align="right">        1.58</td>
    <td align="right">      790.83</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 7</td>
    <td align="right">    0.155383</td>
    <td align="right">       77.69</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 11</td>
    <td align="right">    0.171223</td>
    <td align="right">       85.61</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 15</td>
    <td align="right">    0.176895</td>
    <td align="right">       88.45</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 19</td>
    <td align="right">    0.206935</td>
    <td align="right">      103.47</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 2</td>
    <td align="right">    0.084617</td>
    <td align="right">       42.31</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 3</td>
    <td align="right">    0.550085</td>
    <td align="right">      275.04</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 20</td>
    <td align="right">    0.233491</td>
    <td align="right">      116.75</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:TerminalUnit:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL</td>
    <td align="right">    0.687155</td>
    <td align="right">    0.687155</td>
    <td align="right">    0.687155</td>
    <td align="right">    0.687155</td>
    <td align="right">    0.207657</td>
    <td align="right">    0.207657</td>
    <td align="right">    0.207657</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 1</td>
    <td align="right">        1.34</td>
    <td align="right">        1.34</td>
    <td align="right">        1.34</td>
    <td align="right">        1.34</td>
    <td align="right">    0.188779</td>
    <td align="right">    0.188779</td>
    <td align="right">    0.188779</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 4</td>
    <td align="right">    0.917512</td>
    <td align="right">    0.917512</td>
    <td align="right">    0.917512</td>
    <td align="right">    0.917512</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 8</td>
    <td align="right">    0.965205</td>
    <td align="right">    0.965205</td>
    <td align="right">    0.965205</td>
    <td align="right">    0.965205</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 12</td>
    <td align="right">    0.978282</td>
    <td align="right">    0.978282</td>
    <td align="right">    0.978282</td>
    <td align="right">    0.978282</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 16</td>
    <td align="right">    0.991952</td>
    <td align="right">    0.991952</td>
    <td align="right">    0.991952</td>
    <td align="right">    0.991952</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 5</td>
    <td align="right">    0.809622</td>
    <td align="right">    0.809622</td>
    <td align="right">    0.809622</td>
    <td align="right">    0.809622</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 9</td>
    <td align="right">    0.846422</td>
    <td align="right">    0.846422</td>
    <td align="right">    0.846422</td>
    <td align="right">    0.846422</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 13</td>
    <td align="right">    0.859345</td>
    <td align="right">    0.859345</td>
    <td align="right">    0.859345</td>
    <td align="right">    0.859345</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 17</td>
    <td align="right">    0.878785</td>
    <td align="right">    0.878785</td>
    <td align="right">    0.878785</td>
    <td align="right">    0.878785</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
    <td align="right">    0.084951</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 6</td>
    <td align="right">        1.43</td>
    <td align="right">        1.43</td>
    <td align="right">        1.43</td>
    <td align="right">        1.43</td>
    <td align="right">    0.141584</td>
    <td align="right">    0.141584</td>
    <td align="right">    0.141584</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 10</td>
    <td align="right">        1.51</td>
    <td align="right">        1.51</td>
    <td align="right">        1.51</td>
    <td align="right">        1.51</td>
    <td align="right">    0.141584</td>
    <td align="right">    0.141584</td>
    <td align="right">    0.141584</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 14</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">        1.53</td>
    <td align="right">    0.141584</td>
    <td align="right">    0.141584</td>
    <td align="right">    0.141584</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 18</td>
    <td align="right">        1.58</td>
    <td align="right">        1.58</td>
    <td align="right">        1.58</td>
    <td align="right">        1.58</td>
    <td align="right">    0.141584</td>
    <td align="right">    0.141584</td>
    <td align="right">    0.141584</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 7</td>
    <td align="right">    0.155383</td>
    <td align="right">    0.155383</td>
    <td align="right">    0.155383</td>
    <td align="right">    0.155383</td>
    <td align="right">    0.009144</td>
    <td align="right">    0.009144</td>
    <td align="right">    0.009144</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 11</td>
    <td align="right">    0.171223</td>
    <td align="right">    0.171223</td>
    <td align="right">    0.171223</td>
    <td align="right">    0.171223</td>
    <td align="right">    0.009144</td>
    <td align="right">    0.009144</td>
    <td align="right">    0.009144</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 15</td>
    <td align="right">    0.176895</td>
    <td align="right">    0.176895</td>
    <td align="right">    0.176895</td>
    <td align="right">    0.176895</td>
    <td align="right">    0.009144</td>
    <td align="right">    0.009144</td>
    <td align="right">    0.009144</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 19</td>
    <td align="right">    0.206935</td>
    <td align="right">    0.206935</td>
    <td align="right">    0.206935</td>
    <td align="right">    0.206935</td>
    <td align="right">    0.009144</td>
    <td align="right">    0.009144</td>
    <td align="right">    0.009144</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 2</td>
    <td align="right">    0.084617</td>
    <td align="right">    0.084617</td>
    <td align="right">    0.084617</td>
    <td align="right">    0.084617</td>
    <td align="right">    0.009144</td>
    <td align="right">    0.009144</td>
    <td align="right">    0.009144</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 3</td>
    <td align="right">    0.550085</td>
    <td align="right">    0.550085</td>
    <td align="right">    0.550085</td>
    <td align="right">    0.550085</td>
    <td align="right">    0.028317</td>
    <td align="right">    0.028317</td>
    <td align="right">    0.028317</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL 20</td>
    <td align="right">    0.233491</td>
    <td align="right">    0.233491</td>
    <td align="right">    0.233491</td>
    <td align="right">    0.233491</td>
    <td align="right">    0.003048</td>
    <td align="right">    0.003048</td>
    <td align="right">    0.003048</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:DX:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL</td>
    <td align="right">    0.687155</td>
    <td align="right">    17063.70</td>
    <td align="right">    0.701591</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 1</td>
    <td align="right">        1.34</td>
    <td align="right">    26480.14</td>
    <td align="right">    0.782072</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 4</td>
    <td align="right">    0.917512</td>
    <td align="right">    15770.06</td>
    <td align="right">    0.841705</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 8</td>
    <td align="right">    0.965205</td>
    <td align="right">    16336.94</td>
    <td align="right">    0.849022</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 12</td>
    <td align="right">    0.978282</td>
    <td align="right">    16492.12</td>
    <td align="right">    0.850950</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 16</td>
    <td align="right">    0.991952</td>
    <td align="right">    16621.17</td>
    <td align="right">    0.853897</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 5</td>
    <td align="right">    0.809622</td>
    <td align="right">    14450.61</td>
    <td align="right">    0.824278</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 9</td>
    <td align="right">    0.846422</td>
    <td align="right">    14890.74</td>
    <td align="right">    0.830862</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 13</td>
    <td align="right">    0.859345</td>
    <td align="right">    15044.99</td>
    <td align="right">    0.833096</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 17</td>
    <td align="right">    0.878785</td>
    <td align="right">    15245.27</td>
    <td align="right">    0.837346</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 6</td>
    <td align="right">        1.43</td>
    <td align="right">    25385.48</td>
    <td align="right">    0.828276</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 10</td>
    <td align="right">        1.51</td>
    <td align="right">    26245.70</td>
    <td align="right">    0.835421</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 14</td>
    <td align="right">        1.53</td>
    <td align="right">    26486.52</td>
    <td align="right">    0.837351</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 18</td>
    <td align="right">        1.58</td>
    <td align="right">    27178.68</td>
    <td align="right">    0.841820</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 7</td>
    <td align="right">    0.155383</td>
    <td align="right">     2572.13</td>
    <td align="right">    0.859849</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 11</td>
    <td align="right">    0.171223</td>
    <td align="right">     2834.35</td>
    <td align="right">    0.859849</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 15</td>
    <td align="right">    0.176895</td>
    <td align="right">     2928.25</td>
    <td align="right">    0.859849</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 19</td>
    <td align="right">    0.206935</td>
    <td align="right">     3425.52</td>
    <td align="right">    0.859849</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 2</td>
    <td align="right">    0.084617</td>
    <td align="right">     1530.03</td>
    <td align="right">    0.818455</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 3</td>
    <td align="right">    0.550085</td>
    <td align="right">     9105.85</td>
    <td align="right">    0.859849</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL COOLING COIL 20</td>
    <td align="right">    0.233491</td>
    <td align="right">     3865.11</td>
    <td align="right">    0.859849</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:DX:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL</td>
    <td align="right">    0.687155</td>
    <td align="right">    17063.70</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 1</td>
    <td align="right">        1.34</td>
    <td align="right">    26480.14</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 4</td>
    <td align="right">    0.917512</td>
    <td align="right">    15770.06</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 8</td>
    <td align="right">    0.965205</td>
    <td align="right">    16336.94</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 12</td>
    <td align="right">    0.978282</td>
    <td align="right">    16492.12</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 16</td>
    <td align="right">    0.991952</td>
    <td align="right">    16621.17</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 5</td>
    <td align="right">    0.809622</td>
    <td align="right">    14450.61</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 9</td>
    <td align="right">    0.846422</td>
    <td align="right">    14890.74</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 13</td>
    <td align="right">    0.859345</td>
    <td align="right">    15044.99</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 17</td>
    <td align="right">    0.878785</td>
    <td align="right">    15245.27</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 6</td>
    <td align="right">        1.43</td>
    <td align="right">    25385.48</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 10</td>
    <td align="right">        1.51</td>
    <td align="right">    26245.70</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 14</td>
    <td align="right">        1.53</td>
    <td align="right">    26486.52</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 18</td>
    <td align="right">        1.58</td>
    <td align="right">    27178.68</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 7</td>
    <td align="right">    0.155383</td>
    <td align="right">     2572.13</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 11</td>
    <td align="right">    0.171223</td>
    <td align="right">     2834.35</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 15</td>
    <td align="right">    0.176895</td>
    <td align="right">     2928.25</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 19</td>
    <td align="right">    0.206935</td>
    <td align="right">     3425.52</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 2</td>
    <td align="right">    0.084617</td>
    <td align="right">     1530.03</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 3</td>
    <td align="right">    0.550085</td>
    <td align="right">     9105.85</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL HEATING COIL 20</td>
    <td align="right">    0.233491</td>
    <td align="right">     3865.11</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirConditioner:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirConditioner:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">VRF P1</td>
    <td align="right">    58178.29</td>
    <td align="right">    58178.29</td>
    <td align="right">    58178.29</td>
    <td align="right">        6.63</td>
    <td align="right">      248.19</td>
  </tr>
  <tr>
    <td align="right">VRF P2</td>
    <td align="right">    60307.73</td>
    <td align="right">    60307.73</td>
    <td align="right">    60307.73</td>
    <td align="right">        6.88</td>
    <td align="right">      257.27</td>
  </tr>
  <tr>
    <td align="right">VRF P3</td>
    <td align="right">    60951.88</td>
    <td align="right">    60951.88</td>
    <td align="right">    60951.88</td>
    <td align="right">        6.95</td>
    <td align="right">      260.02</td>
  </tr>
  <tr>
    <td align="right">VRF P4</td>
    <td align="right">    62470.64</td>
    <td align="right">    62470.64</td>
    <td align="right">    62470.64</td>
    <td align="right">        7.12</td>
    <td align="right">      266.50</td>
  </tr>
  <tr>
    <td align="right">VRF PB</td>
    <td align="right">    54179.73</td>
    <td align="right">    54179.73</td>
    <td align="right">    54179.73</td>
    <td align="right">        6.18</td>
    <td align="right">      231.13</td>
  </tr>
  <tr>
    <td align="right">VRF_SERVIDORES</td>
    <td align="right">     3865.11</td>
    <td align="right">     3865.11</td>
    <td align="right">     3865.11</td>
    <td align="right">    0.440623</td>
    <td align="right">       16.49</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-15
    14:18:23</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">FACE 257</td>
    <td align="right">Mir-PV - FACE 257 | Mir-PV - FACE 233 | Mir-PV - FACE 222 | Mir-PV - FACE 265 | Mir-PV - FACE 240 | Mir-PV - FACE 248 |</td>
  </tr>
  <tr>
    <td align="right">FACE 233</td>
    <td align="right">Mir-PV - FACE 257 | Mir-PV - FACE 233 | Mir-PV - FACE 222 | Mir-PV - FACE 265 | Mir-PV - FACE 240 | Mir-PV - FACE 248 |</td>
  </tr>
  <tr>
    <td align="right">FACE 240</td>
    <td align="right">Mir-PV - FACE 257 | Mir-PV - FACE 233 | Mir-PV - FACE 222 | Mir-PV - FACE 265 | Mir-PV - FACE 240 | Mir-PV - FACE 248 |</td>
  </tr>
  <tr>
    <td align="right">FACE 248</td>
    <td align="right">Mir-PV - FACE 257 | Mir-PV - FACE 233 | Mir-PV - FACE 222 | Mir-PV - FACE 265 | Mir-PV - FACE 240 | Mir-PV - FACE 248 |</td>
  </tr>
  <tr>
    <td align="right">FACE 265</td>
    <td align="right">Mir-PV - FACE 257 | Mir-PV - FACE 233 | Mir-PV - FACE 222 | Mir-PV - FACE 265 | Mir-PV - FACE 240 | Mir-PV - FACE 248 |</td>
  </tr>
  <tr>
    <td align="right">FACE 222</td>
    <td align="right">Mir-PV - FACE 257 | Mir-PV - FACE 233 | Mir-PV - FACE 222 | Mir-PV - FACE 265 | Mir-PV - FACE 240 | Mir-PV - FACE 248 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">FACE 62</td>
    <td align="right">FACE 63 |</td>
  </tr>
  <tr>
    <td align="right">FACE 2</td>
    <td align="right">FACE 3 |</td>
  </tr>
  <tr>
    <td align="right">FACE 4</td>
    <td align="right">FACE 5 |</td>
  </tr>
  <tr>
    <td align="right">FACE 8</td>
    <td align="right">FACE 9 |</td>
  </tr>
  <tr>
    <td align="right">FACE 79</td>
    <td align="right">FACE 80 |</td>
  </tr>
  <tr>
    <td align="right">FACE 131</td>
    <td align="right">FACE 132 |</td>
  </tr>
  <tr>
    <td align="right">FACE 183</td>
    <td align="right">FACE 184 |</td>
  </tr>
  <tr>
    <td align="right">FACE 235</td>
    <td align="right">FACE 236 |</td>
  </tr>
  <tr>
    <td align="right">FACE 85</td>
    <td align="right">FACE 86 |</td>
  </tr>
  <tr>
    <td align="right">FACE 89</td>
    <td align="right">FACE 90 |</td>
  </tr>
  <tr>
    <td align="right">FACE 137</td>
    <td align="right">FACE 138 |</td>
  </tr>
  <tr>
    <td align="right">FACE 141</td>
    <td align="right">FACE 142 |</td>
  </tr>
  <tr>
    <td align="right">FACE 189</td>
    <td align="right">FACE 190 |</td>
  </tr>
  <tr>
    <td align="right">FACE 193</td>
    <td align="right">FACE 194 |</td>
  </tr>
  <tr>
    <td align="right">FACE 241</td>
    <td align="right">FACE 242 |</td>
  </tr>
  <tr>
    <td align="right">FACE 245</td>
    <td align="right">FACE 246 |</td>
  </tr>
  <tr>
    <td align="right">FACE 96</td>
    <td align="right">FACE 97 |</td>
  </tr>
  <tr>
    <td align="right">FACE 98</td>
    <td align="right">FACE 99 |</td>
  </tr>
  <tr>
    <td align="right">FACE 148</td>
    <td align="right">FACE 149 |</td>
  </tr>
  <tr>
    <td align="right">FACE 150</td>
    <td align="right">FACE 151 |</td>
  </tr>
  <tr>
    <td align="right">FACE 200</td>
    <td align="right">FACE 201 |</td>
  </tr>
  <tr>
    <td align="right">FACE 202</td>
    <td align="right">FACE 203 |</td>
  </tr>
  <tr>
    <td align="right">FACE 252</td>
    <td align="right">FACE 253 |</td>
  </tr>
  <tr>
    <td align="right">FACE 254</td>
    <td align="right">FACE 255 |</td>
  </tr>
  <tr>
    <td align="right">FACE 110</td>
    <td align="right">FACE 111 |</td>
  </tr>
  <tr>
    <td align="right">FACE 112</td>
    <td align="right">FACE 113 |</td>
  </tr>
  <tr>
    <td align="right">FACE 162</td>
    <td align="right">FACE 163 |</td>
  </tr>
  <tr>
    <td align="right">FACE 164</td>
    <td align="right">FACE 165 |</td>
  </tr>
  <tr>
    <td align="right">FACE 206</td>
    <td align="right">FACE 207 |</td>
  </tr>
  <tr>
    <td align="right">FACE 208</td>
    <td align="right">FACE 209 |</td>
  </tr>
  <tr>
    <td align="right">FACE 266</td>
    <td align="right">FACE 267 |</td>
  </tr>
  <tr>
    <td align="right">FACE 268</td>
    <td align="right">FACE 269 |</td>
  </tr>
  <tr>
    <td align="right">FACE 74</td>
    <td align="right">FACE 75 |</td>
  </tr>
  <tr>
    <td align="right">FACE 126</td>
    <td align="right">FACE 127 |</td>
  </tr>
  <tr>
    <td align="right">FACE 178</td>
    <td align="right">FACE 179 |</td>
  </tr>
  <tr>
    <td align="right">FACE 230</td>
    <td align="right">FACE 231 |</td>
  </tr>
  <tr>
    <td align="right">FACE 18</td>
    <td align="right">FACE 19 |</td>
  </tr>
  <tr>
    <td align="right">FACE 30</td>
    <td align="right">FACE 31 |</td>
  </tr>
  <tr>
    <td align="right">FACE 32</td>
    <td align="right">FACE 33 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-15
    14:18:23</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-11-15
    14:18:23</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">0.100</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">26.47</td>
    <td align="right">26.40</td>
    <td align="right">26.53</td>
    <td align="right">26.72</td>
    <td align="right">27.22</td>
    <td align="right">27.61</td>
    <td align="right">27.87</td>
    <td align="right">27.95</td>
    <td align="right">27.82</td>
    <td align="right">27.52</td>
    <td align="right">27.11</td>
    <td align="right">26.74</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Panama-Albrook.Gelabert.Intl.AP PO PAN SRC-TMYx WMO#=783842</td>
    <td align="right">8.97</td>
    <td align="right">-79.55</td>
    <td align="right">-5.00</td>
    <td align="right">10.00</td>
    <td align="right">101205</td>
    <td align="right">1.2029</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">12</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">31</td>
    <td align="right">280</td>
    <td align="right">55</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZT_BANO_P1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.50</td>
    <td align="right">11.50</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-26.00</td>
    <td align="right">-17.00</td>
    <td align="right">9.00</td>
    <td align="right">14.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">135.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">45.00</td>
    <td align="right">42.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZT_BANO_P2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.50</td>
    <td align="right">11.50</td>
    <td align="right">7.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-26.00</td>
    <td align="right">-17.00</td>
    <td align="right">9.00</td>
    <td align="right">14.00</td>
    <td align="right">6.00</td>
    <td align="right">9.00</td>
    <td align="right">3.00</td>
    <td align="right">135.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">45.00</td>
    <td align="right">42.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZT_BANO_P3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.50</td>
    <td align="right">11.50</td>
    <td align="right">10.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-26.00</td>
    <td align="right">-17.00</td>
    <td align="right">9.00</td>
    <td align="right">14.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">135.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">45.00</td>
    <td align="right">42.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZT_BANO_P4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.50</td>
    <td align="right">11.50</td>
    <td align="right">13.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-26.00</td>
    <td align="right">-17.00</td>
    <td align="right">9.00</td>
    <td align="right">14.00</td>
    <td align="right">12.00</td>
    <td align="right">15.00</td>
    <td align="right">3.00</td>
    <td align="right">135.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">45.00</td>
    <td align="right">42.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZT_BANO_PB</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.50</td>
    <td align="right">11.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-26.00</td>
    <td align="right">-17.00</td>
    <td align="right">9.00</td>
    <td align="right">13.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">108.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">36.00</td>
    <td align="right">39.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZT_CONFERENCIAS PB</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.39</td>
    <td align="right">17.94</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-26.00</td>
    <td align="right">-17.00</td>
    <td align="right">13.00</td>
    <td align="right">23.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">234.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">78.00</td>
    <td align="right">30.00</td>
    <td align="right">6.00</td>
    <td align="right">24.00</td>
    <td align="right">9</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZT_CUBICULOS PB</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-10.50</td>
    <td align="right">19.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-15.00</td>
    <td align="right">-6.00</td>
    <td align="right">9.00</td>
    <td align="right">29.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">540.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">180.00</td>
    <td align="right">114.00</td>
    <td align="right">22.80</td>
    <td align="right">91.20</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZT_ELEVADOR P1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-16.00</td>
    <td align="right">10.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-17.00</td>
    <td align="right">-15.00</td>
    <td align="right">9.00</td>
    <td align="right">11.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">12.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4.00</td>
    <td align="right">6.00</td>
    <td align="right">1.20</td>
    <td align="right">4.80</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZT_ELEVADOR P2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-16.00</td>
    <td align="right">10.00</td>
    <td align="right">7.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-17.00</td>
    <td align="right">-15.00</td>
    <td align="right">9.00</td>
    <td align="right">11.00</td>
    <td align="right">6.00</td>
    <td align="right">9.00</td>
    <td align="right">3.00</td>
    <td align="right">12.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4.00</td>
    <td align="right">6.00</td>
    <td align="right">1.20</td>
    <td align="right">4.80</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZT_ELEVADOR P3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-16.00</td>
    <td align="right">10.00</td>
    <td align="right">10.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-17.00</td>
    <td align="right">-15.00</td>
    <td align="right">9.00</td>
    <td align="right">11.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">12.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4.00</td>
    <td align="right">6.00</td>
    <td align="right">1.20</td>
    <td align="right">4.80</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZT_ELEVADOR P4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-16.00</td>
    <td align="right">10.00</td>
    <td align="right">13.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-17.00</td>
    <td align="right">-15.00</td>
    <td align="right">9.00</td>
    <td align="right">11.00</td>
    <td align="right">12.00</td>
    <td align="right">15.00</td>
    <td align="right">3.00</td>
    <td align="right">12.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4.00</td>
    <td align="right">6.00</td>
    <td align="right">1.20</td>
    <td align="right">4.80</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZT_ELEVADOR PB</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-16.00</td>
    <td align="right">10.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-17.00</td>
    <td align="right">-15.00</td>
    <td align="right">9.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">12.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4.00</td>
    <td align="right">6.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZT_OFICINA1_P1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-10.50</td>
    <td align="right">24.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-15.00</td>
    <td align="right">-6.00</td>
    <td align="right">19.00</td>
    <td align="right">29.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">270.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">57.00</td>
    <td align="right">11.40</td>
    <td align="right">45.60</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZT_OFICINA1_P2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-10.50</td>
    <td align="right">24.00</td>
    <td align="right">7.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-15.00</td>
    <td align="right">-6.00</td>
    <td align="right">19.00</td>
    <td align="right">29.00</td>
    <td align="right">6.00</td>
    <td align="right">9.00</td>
    <td align="right">3.00</td>
    <td align="right">270.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">57.00</td>
    <td align="right">11.40</td>
    <td align="right">45.60</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZT_OFICINA1_P3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-10.50</td>
    <td align="right">24.00</td>
    <td align="right">10.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-15.00</td>
    <td align="right">-6.00</td>
    <td align="right">19.00</td>
    <td align="right">29.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">270.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">57.00</td>
    <td align="right">11.40</td>
    <td align="right">45.60</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZT_OFICINA1_P4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-10.50</td>
    <td align="right">24.00</td>
    <td align="right">13.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-15.00</td>
    <td align="right">-6.00</td>
    <td align="right">19.00</td>
    <td align="right">29.00</td>
    <td align="right">12.00</td>
    <td align="right">15.00</td>
    <td align="right">3.00</td>
    <td align="right">270.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">57.00</td>
    <td align="right">11.40</td>
    <td align="right">45.60</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZT_OFICINA2_P1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-10.50</td>
    <td align="right">14.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-15.00</td>
    <td align="right">-6.00</td>
    <td align="right">9.00</td>
    <td align="right">19.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">270.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">57.00</td>
    <td align="right">11.40</td>
    <td align="right">45.60</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZT_OFICINA2_P2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-10.50</td>
    <td align="right">14.00</td>
    <td align="right">7.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-15.00</td>
    <td align="right">-6.00</td>
    <td align="right">9.00</td>
    <td align="right">19.00</td>
    <td align="right">6.00</td>
    <td align="right">9.00</td>
    <td align="right">3.00</td>
    <td align="right">270.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">57.00</td>
    <td align="right">11.40</td>
    <td align="right">45.60</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZT_OFICINA2_P3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-10.50</td>
    <td align="right">14.00</td>
    <td align="right">10.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-15.00</td>
    <td align="right">-6.00</td>
    <td align="right">9.00</td>
    <td align="right">19.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">270.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">57.00</td>
    <td align="right">11.40</td>
    <td align="right">45.60</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZT_OFICINA2_P4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-10.50</td>
    <td align="right">14.00</td>
    <td align="right">13.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-15.00</td>
    <td align="right">-6.00</td>
    <td align="right">9.00</td>
    <td align="right">19.00</td>
    <td align="right">12.00</td>
    <td align="right">15.00</td>
    <td align="right">3.00</td>
    <td align="right">270.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">57.00</td>
    <td align="right">11.40</td>
    <td align="right">45.60</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZT_OFICINAGRANDE_P1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.35</td>
    <td align="right">21.35</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-26.00</td>
    <td align="right">-17.00</td>
    <td align="right">14.00</td>
    <td align="right">29.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">405.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">135.00</td>
    <td align="right">72.00</td>
    <td align="right">14.40</td>
    <td align="right">57.60</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZT_OFICINAGRANDE_P2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.50</td>
    <td align="right">21.50</td>
    <td align="right">7.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-26.00</td>
    <td align="right">-17.00</td>
    <td align="right">14.00</td>
    <td align="right">29.00</td>
    <td align="right">6.00</td>
    <td align="right">9.00</td>
    <td align="right">3.00</td>
    <td align="right">405.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">135.00</td>
    <td align="right">72.00</td>
    <td align="right">14.40</td>
    <td align="right">57.60</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZT_OFICINAGRANDE_P3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.50</td>
    <td align="right">21.50</td>
    <td align="right">10.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-26.00</td>
    <td align="right">-17.00</td>
    <td align="right">14.00</td>
    <td align="right">29.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">405.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">135.00</td>
    <td align="right">72.00</td>
    <td align="right">14.40</td>
    <td align="right">57.60</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZT_OFICINAGRANDE_P4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.50</td>
    <td align="right">21.50</td>
    <td align="right">13.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-26.00</td>
    <td align="right">-17.00</td>
    <td align="right">14.00</td>
    <td align="right">29.00</td>
    <td align="right">12.00</td>
    <td align="right">15.00</td>
    <td align="right">3.00</td>
    <td align="right">405.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">135.00</td>
    <td align="right">72.00</td>
    <td align="right">14.40</td>
    <td align="right">57.60</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZT_PASILLO P1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-16.00</td>
    <td align="right">20.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-17.00</td>
    <td align="right">-15.00</td>
    <td align="right">11.00</td>
    <td align="right">29.00</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">108.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">36.00</td>
    <td align="right">6.00</td>
    <td align="right">1.20</td>
    <td align="right">4.80</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZT_PASILLO P2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-16.00</td>
    <td align="right">20.00</td>
    <td align="right">7.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-17.00</td>
    <td align="right">-15.00</td>
    <td align="right">11.00</td>
    <td align="right">29.00</td>
    <td align="right">6.00</td>
    <td align="right">9.00</td>
    <td align="right">3.00</td>
    <td align="right">108.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">36.00</td>
    <td align="right">6.00</td>
    <td align="right">1.20</td>
    <td align="right">4.80</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZT_PASILLO P3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-16.00</td>
    <td align="right">20.00</td>
    <td align="right">10.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-17.00</td>
    <td align="right">-15.00</td>
    <td align="right">11.00</td>
    <td align="right">29.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">3.00</td>
    <td align="right">108.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">36.00</td>
    <td align="right">6.00</td>
    <td align="right">1.20</td>
    <td align="right">4.80</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZT_PASILLO P4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-16.00</td>
    <td align="right">20.00</td>
    <td align="right">13.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-17.00</td>
    <td align="right">-15.00</td>
    <td align="right">11.00</td>
    <td align="right">29.00</td>
    <td align="right">12.00</td>
    <td align="right">15.00</td>
    <td align="right">3.00</td>
    <td align="right">108.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">36.00</td>
    <td align="right">6.00</td>
    <td align="right">1.20</td>
    <td align="right">4.80</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZT_PASILLO PB</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-16.00</td>
    <td align="right">20.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-17.00</td>
    <td align="right">-15.00</td>
    <td align="right">11.00</td>
    <td align="right">29.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">108.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">36.00</td>
    <td align="right">6.00</td>
    <td align="right">1.20</td>
    <td align="right">4.80</td>
    <td align="right">9</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZT_RECEPCION PB</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.50</td>
    <td align="right">26.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-26.00</td>
    <td align="right">-17.00</td>
    <td align="right">23.00</td>
    <td align="right">29.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">162.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">54.00</td>
    <td align="right">45.00</td>
    <td align="right">9.00</td>
    <td align="right">36.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZT_SERVIDORES PB</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-18.50</td>
    <td align="right">15.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-20.00</td>
    <td align="right">-17.00</td>
    <td align="right">13.00</td>
    <td align="right">17.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">36.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZT_BANO_P1</td>
    <td align="right">45.00</td>
    <td align="right">2.0</td>
    <td align="right">22.500</td>
    <td align="right">4.444E-002</td>
    <td align="right">2.222</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2.222</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZT_BANO_P2</td>
    <td align="right">45.00</td>
    <td align="right">2.0</td>
    <td align="right">22.500</td>
    <td align="right">4.444E-002</td>
    <td align="right">2.222</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2.222</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZT_BANO_P3</td>
    <td align="right">45.00</td>
    <td align="right">2.0</td>
    <td align="right">22.500</td>
    <td align="right">4.444E-002</td>
    <td align="right">2.222</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2.222</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZT_BANO_P4</td>
    <td align="right">45.00</td>
    <td align="right">2.0</td>
    <td align="right">22.500</td>
    <td align="right">4.444E-002</td>
    <td align="right">2.222</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2.222</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZT_BANO_PB</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">18.000</td>
    <td align="right">5.556E-002</td>
    <td align="right">2.778</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2.778</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZT_CONFERENCIAS PB</td>
    <td align="right">78.00</td>
    <td align="right">22.0</td>
    <td align="right">3.545</td>
    <td align="right">0.282</td>
    <td align="right">8.615</td>
    <td align="right">6.667</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.282</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZT_CUBICULOS PB</td>
    <td align="right">180.00</td>
    <td align="right">20.0</td>
    <td align="right">9.000</td>
    <td align="right">0.111</td>
    <td align="right">10.000</td>
    <td align="right">14.611</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.611</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZT_ELEVADOR P1</td>
    <td align="right">4.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZT_ELEVADOR P2</td>
    <td align="right">4.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZT_ELEVADOR P3</td>
    <td align="right">4.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZT_ELEVADOR P4</td>
    <td align="right">4.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZT_ELEVADOR PB</td>
    <td align="right">4.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">3665.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">3665.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZT_OFICINA1_P1</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">10.000</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">13.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.556</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZT_OFICINA1_P2</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">10.000</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">13.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.556</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZT_OFICINA1_P3</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">10.000</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">13.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.556</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZT_OFICINA1_P4</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">10.000</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">13.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.556</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZT_OFICINA2_P1</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">10.000</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">13.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.556</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZT_OFICINA2_P2</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">10.000</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">13.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.556</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZT_OFICINA2_P3</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">10.000</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">13.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.556</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZT_OFICINA2_P4</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">10.000</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">13.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.556</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZT_OFICINAGRANDE_P1</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">9.000</td>
    <td align="right">0.111</td>
    <td align="right">8.148</td>
    <td align="right">11.111</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.259</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZT_OFICINAGRANDE_P2</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">9.000</td>
    <td align="right">0.111</td>
    <td align="right">8.148</td>
    <td align="right">11.111</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.259</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZT_OFICINAGRANDE_P3</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">9.000</td>
    <td align="right">0.111</td>
    <td align="right">8.148</td>
    <td align="right">11.111</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.259</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZT_OFICINAGRANDE_P4</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">9.000</td>
    <td align="right">0.111</td>
    <td align="right">8.148</td>
    <td align="right">11.111</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.259</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZT_PASILLO P1</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">18.000</td>
    <td align="right">5.556E-002</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZT_PASILLO P2</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">18.000</td>
    <td align="right">5.556E-002</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZT_PASILLO P3</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">18.000</td>
    <td align="right">5.556E-002</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZT_PASILLO P4</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">18.000</td>
    <td align="right">5.556E-002</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZT_PASILLO PB</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">18.000</td>
    <td align="right">5.556E-002</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZT_RECEPCION PB</td>
    <td align="right">54.00</td>
    <td align="right">4.0</td>
    <td align="right">13.500</td>
    <td align="right">7.407E-002</td>
    <td align="right">7.778</td>
    <td align="right">11.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.074</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZT_SERVIDORES PB</td>
    <td align="right">12.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.000</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">155.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BANO PB PEOPLE 6</td>
    <td align="right">BASE_OCUPACION BANO</td>
    <td align="right">ZT_BANO_PB</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.556E-002</td>
    <td align="right">18.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BANO P2 PEOPLE 6</td>
    <td align="right">BASE_OCUPACION BANO</td>
    <td align="right">ZT_BANO_P2</td>
    <td align="right">45.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">4.444E-002</td>
    <td align="right">22.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BANO P3 PEOPLE 6</td>
    <td align="right">BASE_OCUPACION BANO</td>
    <td align="right">ZT_BANO_P3</td>
    <td align="right">45.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">4.444E-002</td>
    <td align="right">22.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BANO P1 PEOPLE 6</td>
    <td align="right">BASE_OCUPACION BANO</td>
    <td align="right">ZT_BANO_P1</td>
    <td align="right">45.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">4.444E-002</td>
    <td align="right">22.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BANO P4 PEOPLE 6</td>
    <td align="right">BASE_OCUPACION BANO</td>
    <td align="right">ZT_BANO_P4</td>
    <td align="right">45.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">4.444E-002</td>
    <td align="right">22.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CONFERENCIA PEOPLE 1</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_CONFERENCIAS PB</td>
    <td align="right">78.00</td>
    <td align="right">22.0</td>
    <td align="right">22.0</td>
    <td align="right">0.282</td>
    <td align="right">3.545</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">22.0</td>
    <td align="right">0.0</td>
    <td align="right">22.0</td>
    <td align="right">0.0</td>
    <td align="right">22.0</td>
    <td align="right">0.0</td>
    <td align="right">22.0</td>
    <td align="right">0.0</td>
    <td align="right">22.0</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CUBICULOS PEOPLE 2</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_CUBICULOS PB</td>
    <td align="right">180.00</td>
    <td align="right">20.0</td>
    <td align="right">20.0</td>
    <td align="right">0.111</td>
    <td align="right">9.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">20.0</td>
    <td align="right">0.0</td>
    <td align="right">20.0</td>
    <td align="right">0.0</td>
    <td align="right">20.0</td>
    <td align="right">0.0</td>
    <td align="right">20.0</td>
    <td align="right">0.0</td>
    <td align="right">20.0</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">OFICINA 2-P4 PEOPLE 3</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_OFICINA2_P4</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">9.0</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">OFICINA 1-P1 PEOPLE 3</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_OFICINA1_P1</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">9.0</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFICINA 1-P2 PEOPLE 3</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_OFICINA1_P2</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">9.0</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">OFICINA 1-P3 PEOPLE 3</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_OFICINA1_P3</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">9.0</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">OFICINA 1-P4 PEOPLE 3</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_OFICINA1_P4</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">9.0</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">OFICINA 2-P1 PEOPLE 3</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_OFICINA2_P1</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">9.0</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">OFICINA 2-P2 PEOPLE 3</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_OFICINA2_P2</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">9.0</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">OFICINA 2-P3 PEOPLE 3</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_OFICINA2_P3</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">9.0</td>
    <td align="right">0.100</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">OFFICE GRANDE P3 PEOPLE 5</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_OFICINAGRANDE_P3</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">0.111</td>
    <td align="right">9.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OFFICE GRANDE P2 PEOPLE 5</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_OFICINAGRANDE_P2</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">0.111</td>
    <td align="right">9.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">OFFICE GRANDE P1 PEOPLE 5</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_OFICINAGRANDE_P1</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">0.111</td>
    <td align="right">9.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">OFFICE GRANDE P4 PEOPLE 5</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_OFICINAGRANDE_P4</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">0.111</td>
    <td align="right">9.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PASILLO P3 PEOPLE 7</td>
    <td align="right">BASE_OCUPACION BANO</td>
    <td align="right">ZT_PASILLO P3</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.556E-002</td>
    <td align="right">18.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PASILLO PB PEOPLE 7</td>
    <td align="right">BASE_OCUPACION BANO</td>
    <td align="right">ZT_PASILLO PB</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.556E-002</td>
    <td align="right">18.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PASILLO-P1 PEOPLE 7</td>
    <td align="right">BASE_OCUPACION BANO</td>
    <td align="right">ZT_PASILLO P1</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.556E-002</td>
    <td align="right">18.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">PASILLO-P2 PEOPLE 7</td>
    <td align="right">BASE_OCUPACION BANO</td>
    <td align="right">ZT_PASILLO P2</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.556E-002</td>
    <td align="right">18.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">PASILLO-P4 PEOPLE 7</td>
    <td align="right">BASE_OCUPACION BANO</td>
    <td align="right">ZT_PASILLO P4</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.556E-002</td>
    <td align="right">18.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
    <td align="right">0.0</td>
    <td align="right">0.6</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">RECEPCION PEOPLE 4</td>
    <td align="right">BASE_OCUPACION</td>
    <td align="right">ZT_RECEPCION PB</td>
    <td align="right">54.00</td>
    <td align="right">4.0</td>
    <td align="right">4.0</td>
    <td align="right">7.407E-002</td>
    <td align="right">13.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">BASE_ACTIVIDAD_PERSONAS</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
    <td align="right">0.0</td>
    <td align="right">4.0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BANO PB LIGHTS 3</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_BANO_PB</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">100.000</td>
    <td align="right">2.778</td>
    <td align="right">50.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.0</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BANO P2 LIGHTS 3</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_BANO_P2</td>
    <td align="right">45.00</td>
    <td align="right">2.0</td>
    <td align="right">100.000</td>
    <td align="right">2.222</td>
    <td align="right">50.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.0</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BANO P3 LIGHTS 3</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_BANO_P3</td>
    <td align="right">45.00</td>
    <td align="right">2.0</td>
    <td align="right">100.000</td>
    <td align="right">2.222</td>
    <td align="right">50.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.0</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BANO P1 LIGHTS 3</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_BANO_P1</td>
    <td align="right">45.00</td>
    <td align="right">2.0</td>
    <td align="right">100.000</td>
    <td align="right">2.222</td>
    <td align="right">50.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.0</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BANO P4 LIGHTS 3</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_BANO_P4</td>
    <td align="right">45.00</td>
    <td align="right">2.0</td>
    <td align="right">100.000</td>
    <td align="right">2.222</td>
    <td align="right">50.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.0</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CONFERENCIA LIGHTS 1</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_CONFERENCIAS PB</td>
    <td align="right">78.00</td>
    <td align="right">22.0</td>
    <td align="right">672.000</td>
    <td align="right">8.615</td>
    <td align="right">30.545</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">67.200</td>
    <td align="right">672.000</td>
    <td align="right">67.200</td>
    <td align="right">672.0</td>
    <td align="right">67.200</td>
    <td align="right">672.000</td>
    <td align="right">67.200</td>
    <td align="right">672.000</td>
    <td align="right">67.200</td>
    <td align="right">672.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CUBICULOS LIGHTS 2</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_CUBICULOS PB</td>
    <td align="right">180.00</td>
    <td align="right">20.0</td>
    <td align="right">1800.000</td>
    <td align="right">10.000</td>
    <td align="right">90.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">180.000</td>
    <td align="right">1800.000</td>
    <td align="right">180.000</td>
    <td align="right">1800.0</td>
    <td align="right">180.000</td>
    <td align="right">1800.000</td>
    <td align="right">180.000</td>
    <td align="right">1800.000</td>
    <td align="right">180.000</td>
    <td align="right">1800.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">OFICINA 2-P4 LIGHTS 4</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_OFICINA2_P4</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">900.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.0</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">OFICINA 1-P1 LIGHTS 4</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_OFICINA1_P1</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">900.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.0</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFICINA 1-P2 LIGHTS 4</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_OFICINA1_P2</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">900.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.0</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">OFICINA 1-P3 LIGHTS 4</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_OFICINA1_P3</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">900.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.0</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">OFICINA 1-P4 LIGHTS 4</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_OFICINA1_P4</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">900.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.0</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">OFICINA 2-P1 LIGHTS 4</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_OFICINA2_P1</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">900.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.0</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">OFICINA 2-P2 LIGHTS 4</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_OFICINA2_P2</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">900.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.0</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">OFICINA 2-P3 LIGHTS 4</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_OFICINA2_P3</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">900.000</td>
    <td align="right">10.000</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.0</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
    <td align="right">90.000</td>
    <td align="right">900.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">OFFICE GRANDE P3 LIGHTS 8</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_OFICINAGRANDE_P3</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">1100.000</td>
    <td align="right">8.148</td>
    <td align="right">73.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
    <td align="right">110.000</td>
    <td align="right">1100.0</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OFFICE GRANDE P2 LIGHTS 8</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_OFICINAGRANDE_P2</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">1100.000</td>
    <td align="right">8.148</td>
    <td align="right">73.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
    <td align="right">110.000</td>
    <td align="right">1100.0</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">OFFICE GRANDE P1 LIGHTS 8</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_OFICINAGRANDE_P1</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">1100.000</td>
    <td align="right">8.148</td>
    <td align="right">73.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
    <td align="right">110.000</td>
    <td align="right">1100.0</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">OFFICE GRANDE P4 LIGHTS 8</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_OFICINAGRANDE_P4</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">1100.000</td>
    <td align="right">8.148</td>
    <td align="right">73.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
    <td align="right">110.000</td>
    <td align="right">1100.0</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
    <td align="right">110.000</td>
    <td align="right">1100.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PASILLO P3 LIGHTS 5</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_PASILLO P3</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">180.000</td>
    <td align="right">5.000</td>
    <td align="right">90.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.0</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PASILLO PB LIGHTS 5</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_PASILLO PB</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">180.000</td>
    <td align="right">5.000</td>
    <td align="right">90.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.0</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PASILLO-P1 LIGHTS 5</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_PASILLO P1</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">180.000</td>
    <td align="right">5.000</td>
    <td align="right">90.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.0</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">PASILLO-P2 LIGHTS 5</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_PASILLO P2</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">180.000</td>
    <td align="right">5.000</td>
    <td align="right">90.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.0</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">PASILLO-P4 LIGHTS 5</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_PASILLO P4</td>
    <td align="right">36.00</td>
    <td align="right">2.0</td>
    <td align="right">180.000</td>
    <td align="right">5.000</td>
    <td align="right">90.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.0</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
    <td align="right">18.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">RECEPCION LIGHTS 7</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_RECEPCION PB</td>
    <td align="right">54.00</td>
    <td align="right">4.0</td>
    <td align="right">420.000</td>
    <td align="right">7.778</td>
    <td align="right">105.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">42.000</td>
    <td align="right">420.000</td>
    <td align="right">42.000</td>
    <td align="right">420.0</td>
    <td align="right">42.000</td>
    <td align="right">420.000</td>
    <td align="right">42.000</td>
    <td align="right">420.000</td>
    <td align="right">42.000</td>
    <td align="right">420.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">SERVIDORES LIGHTS 6</td>
    <td align="right">BASE_ILUMINACION</td>
    <td align="right">ZT_SERVIDORES PB</td>
    <td align="right">12.00</td>
    <td align="right">0.0</td>
    <td align="right">60.000</td>
    <td align="right">5.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.000</td>
    <td align="right">60.000</td>
    <td align="right">6.000</td>
    <td align="right">60.0</td>
    <td align="right">6.000</td>
    <td align="right">60.000</td>
    <td align="right">6.000</td>
    <td align="right">60.000</td>
    <td align="right">6.000</td>
    <td align="right">60.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CONFERENCIA ELECTRIC EQUIPMENT 1</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_CONFERENCIAS PB</td>
    <td align="right">78.00</td>
    <td align="right">22.0</td>
    <td align="right">520.000</td>
    <td align="right">6.667</td>
    <td align="right">23.636</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">52.000</td>
    <td align="right">520.000</td>
    <td align="right">52.000</td>
    <td align="right">520.000</td>
    <td align="right">52.000</td>
    <td align="right">520.000</td>
    <td align="right">52.000</td>
    <td align="right">520.000</td>
    <td align="right">52.000</td>
    <td align="right">520.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CUBICULOS ELECTRIC EQUIPMENT 2</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_CUBICULOS PB</td>
    <td align="right">180.00</td>
    <td align="right">20.0</td>
    <td align="right">2630.000</td>
    <td align="right">14.611</td>
    <td align="right">131.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">263.000</td>
    <td align="right">2630.000</td>
    <td align="right">263.000</td>
    <td align="right">2630.000</td>
    <td align="right">263.000</td>
    <td align="right">2630.000</td>
    <td align="right">263.000</td>
    <td align="right">2630.000</td>
    <td align="right">263.000</td>
    <td align="right">2630.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ELEVADOR-P4 ELECTRIC EQUIPMENT 4</td>
    <td align="right">BASE_ELEVADOR</td>
    <td align="right">ZT_ELEVADOR P4</td>
    <td align="right">4.00</td>
    <td align="right">0.0</td>
    <td align="right">50.000</td>
    <td align="right">12.500</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ELEVADOR-PB ELECTRIC EQUIPMENT 4</td>
    <td align="right">BASE_ELEVADOR</td>
    <td align="right">ZT_ELEVADOR PB</td>
    <td align="right">4.00</td>
    <td align="right">0.0</td>
    <td align="right">50.000</td>
    <td align="right">12.500</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ELEVADOR-P1 ELECTRIC EQUIPMENT 4</td>
    <td align="right">BASE_ELEVADOR</td>
    <td align="right">ZT_ELEVADOR P1</td>
    <td align="right">4.00</td>
    <td align="right">0.0</td>
    <td align="right">50.000</td>
    <td align="right">12.500</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ELEVADOR P3 ELECTRIC EQUIPMENT 4</td>
    <td align="right">BASE_ELEVADOR</td>
    <td align="right">ZT_ELEVADOR P3</td>
    <td align="right">4.00</td>
    <td align="right">0.0</td>
    <td align="right">50.000</td>
    <td align="right">12.500</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ELEVADOR-P2 ELECTRIC EQUIPMENT 4</td>
    <td align="right">BASE_ELEVADOR</td>
    <td align="right">ZT_ELEVADOR P2</td>
    <td align="right">4.00</td>
    <td align="right">0.0</td>
    <td align="right">50.000</td>
    <td align="right">12.500</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">10.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ELECTRIC EQUIPMENT 3</td>
    <td align="right">BASE_ELEVADOR</td>
    <td align="right">ZT_ELEVADOR PB</td>
    <td align="right">4.00</td>
    <td align="right">0.0</td>
    <td align="right">14610.000</td>
    <td align="right">3652.500</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2922.000</td>
    <td align="right">0.000</td>
    <td align="right">2922.000</td>
    <td align="right">0.000</td>
    <td align="right">2922.000</td>
    <td align="right">0.000</td>
    <td align="right">2922.000</td>
    <td align="right">0.000</td>
    <td align="right">2922.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">OFICINA 2-P4 ELECTRIC EQUIPMENT 5</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_OFICINA2_P4</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">1220.000</td>
    <td align="right">13.556</td>
    <td align="right">135.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFICINA 1-P1 ELECTRIC EQUIPMENT 5</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_OFICINA1_P1</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">1220.000</td>
    <td align="right">13.556</td>
    <td align="right">135.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">OFICINA 1-P2 ELECTRIC EQUIPMENT 5</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_OFICINA1_P2</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">1220.000</td>
    <td align="right">13.556</td>
    <td align="right">135.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">OFICINA 1-P3 ELECTRIC EQUIPMENT 5</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_OFICINA1_P3</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">1220.000</td>
    <td align="right">13.556</td>
    <td align="right">135.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">OFICINA 1-P4 ELECTRIC EQUIPMENT 5</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_OFICINA1_P4</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">1220.000</td>
    <td align="right">13.556</td>
    <td align="right">135.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">OFICINA 2-P1 ELECTRIC EQUIPMENT 5</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_OFICINA2_P1</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">1220.000</td>
    <td align="right">13.556</td>
    <td align="right">135.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">OFICINA 2-P2 ELECTRIC EQUIPMENT 5</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_OFICINA2_P2</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">1220.000</td>
    <td align="right">13.556</td>
    <td align="right">135.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">OFICINA 2-P3 ELECTRIC EQUIPMENT 5</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_OFICINA2_P3</td>
    <td align="right">90.00</td>
    <td align="right">9.0</td>
    <td align="right">1220.000</td>
    <td align="right">13.556</td>
    <td align="right">135.556</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
    <td align="right">122.000</td>
    <td align="right">1220.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OFFICE GRANDE P3 ELECTRIC EQUIPMENT 8</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_OFICINAGRANDE_P3</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">1500.000</td>
    <td align="right">11.111</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">OFFICE GRANDE P2 ELECTRIC EQUIPMENT 8</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_OFICINAGRANDE_P2</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">1500.000</td>
    <td align="right">11.111</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">OFFICE GRANDE P1 ELECTRIC EQUIPMENT 8</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_OFICINAGRANDE_P1</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">1500.000</td>
    <td align="right">11.111</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">OFFICE GRANDE P4 ELECTRIC EQUIPMENT 8</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_OFICINAGRANDE_P4</td>
    <td align="right">135.00</td>
    <td align="right">15.0</td>
    <td align="right">1500.000</td>
    <td align="right">11.111</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
    <td align="right">150.000</td>
    <td align="right">1500.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">RECEPCION ELECTRIC EQUIPMENT 6</td>
    <td align="right">BASE_EQUIPOS</td>
    <td align="right">ZT_RECEPCION PB</td>
    <td align="right">54.00</td>
    <td align="right">4.0</td>
    <td align="right">610.000</td>
    <td align="right">11.296</td>
    <td align="right">152.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">61.000</td>
    <td align="right">610.000</td>
    <td align="right">61.000</td>
    <td align="right">610.000</td>
    <td align="right">61.000</td>
    <td align="right">610.000</td>
    <td align="right">61.000</td>
    <td align="right">610.000</td>
    <td align="right">61.000</td>
    <td align="right">610.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">SERVIDORES ELECTRIC EQUIPMENT 7</td>
    <td align="right">BASE_SERVIDORES</td>
    <td align="right">ZT_SERVIDORES PB</td>
    <td align="right">12.00</td>
    <td align="right">0.0</td>
    <td align="right">1800.000</td>
    <td align="right">150.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1800.000</td>
    <td align="right">1800.000</td>
    <td align="right">1800.000</td>
    <td align="right">1800.000</td>
    <td align="right">1800.000</td>
    <td align="right">1800.000</td>
    <td align="right">1800.000</td>
    <td align="right">1800.000</td>
    <td align="right">1800.000</td>
    <td align="right">1800.000</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZT_BANO_P1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZT_BANO_P2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZT_BANO_P3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZT_BANO_P4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZT_BANO_PB</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZT_CONFERENCIAS PB</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZT_CUBICULOS PB</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZT_ELEVADOR P1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZT_ELEVADOR P2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZT_ELEVADOR P3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZT_ELEVADOR P4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZT_ELEVADOR PB</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZT_OFICINA1_P1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZT_OFICINA1_P2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZT_OFICINA1_P3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZT_OFICINA1_P4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZT_OFICINA2_P1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZT_OFICINA2_P2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZT_OFICINA2_P3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZT_OFICINA2_P4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZT_OFICINAGRANDE_P1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZT_OFICINAGRANDE_P2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZT_OFICINAGRANDE_P3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZT_OFICINAGRANDE_P4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZT_PASILLO P1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZT_PASILLO P2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZT_PASILLO P3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZT_PASILLO P4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZT_PASILLO PB</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZT_RECEPCION PB</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZT_SERVIDORES PB</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZT_BANO_P1</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZT_BANO_P2</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZT_BANO_P3</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZT_BANO_P4</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZT_BANO_PB</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZT_CONFERENCIAS PB</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZT_CUBICULOS PB</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZT_OFICINA1_P1</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZT_OFICINA1_P2</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ZT_OFICINA1_P3</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ZT_OFICINA1_P4</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ZT_OFICINA2_P1</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ZT_OFICINA2_P2</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ZT_OFICINA2_P3</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ZT_OFICINA2_P4</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ZT_OFICINAGRANDE_P1</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ZT_OFICINAGRANDE_P2</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ZT_OFICINAGRANDE_P3</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ZT_OFICINAGRANDE_P4</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ZT_PASILLO P1</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone ZT_PASILLO P2</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone ZT_PASILLO P3</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone ZT_PASILLO P4</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone ZT_PASILLO PB</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone ZT_RECEPCION PB</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone ZT_SERVIDORES PB</td>
    <td align="right">1.25</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZT_BANO_P1</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZT_BANO_P2</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZT_BANO_P3</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZT_BANO_P4</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZT_BANO_PB</td>
    <td align="right">1.5</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZT_CONFERENCIAS PB</td>
    <td align="right">1.25</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZT_CUBICULOS PB</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZT_OFICINA1_P1</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZT_OFICINA1_P2</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ZT_OFICINA1_P3</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ZT_OFICINA1_P4</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ZT_OFICINA2_P1</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ZT_OFICINA2_P2</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ZT_OFICINA2_P3</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ZT_OFICINA2_P4</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ZT_OFICINAGRANDE_P1</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ZT_OFICINAGRANDE_P2</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ZT_OFICINAGRANDE_P3</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ZT_OFICINAGRANDE_P4</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ZT_PASILLO P1</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone ZT_PASILLO P2</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone ZT_PASILLO P3</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone ZT_PASILLO P4</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone ZT_PASILLO PB</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone ZT_RECEPCION PB</td>
    <td align="right">1.15</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone ZT_SERVIDORES PB</td>
    <td align="right">1.15</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZT_BANO_P1</td>
    <td align="right">Cooling</td>
    <td align="right">1096.06373</td>
    <td align="right">1260.47329</td>
    <td align="right">8.92777E-002</td>
    <td align="right">0.10267</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 19:00:00</td>
    <td align="right">30.40900</td>
    <td align="right">2.47424E-002</td>
    <td align="right">45.00000</td>
    <td align="right">2.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZT_BANO_P1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">45.00000</td>
    <td align="right">2.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZT_BANO_P2</td>
    <td align="right">Cooling</td>
    <td align="right">1232.76362</td>
    <td align="right">1417.67816</td>
    <td align="right">0.10041</td>
    <td align="right">0.11547</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 19:00:00</td>
    <td align="right">30.40900</td>
    <td align="right">2.47424E-002</td>
    <td align="right">45.00000</td>
    <td align="right">2.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZT_BANO_P2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">45.00000</td>
    <td align="right">2.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZT_BANO_P3</td>
    <td align="right">Cooling</td>
    <td align="right">1287.33949</td>
    <td align="right">1480.44041</td>
    <td align="right">0.10486</td>
    <td align="right">0.12059</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 19:00:00</td>
    <td align="right">30.40900</td>
    <td align="right">2.47424E-002</td>
    <td align="right">45.00000</td>
    <td align="right">2.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZT_BANO_P3</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">45.00000</td>
    <td align="right">2.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZT_BANO_P4</td>
    <td align="right">Cooling</td>
    <td align="right">1558.25265</td>
    <td align="right">1791.99054</td>
    <td align="right">0.12692</td>
    <td align="right">0.14596</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 19:00:00</td>
    <td align="right">30.40900</td>
    <td align="right">2.47424E-002</td>
    <td align="right">45.00000</td>
    <td align="right">2.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZT_BANO_P4</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">45.00000</td>
    <td align="right">2.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZT_BANO_PB</td>
    <td align="right">Cooling</td>
    <td align="right">510.52695</td>
    <td align="right">765.79042</td>
    <td align="right">4.15844E-002</td>
    <td align="right">6.23766E-002</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 19:00:00</td>
    <td align="right">30.40900</td>
    <td align="right">2.47424E-002</td>
    <td align="right">36.00000</td>
    <td align="right">2.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZT_BANO_PB</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">36.00000</td>
    <td align="right">2.00000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZT_CONFERENCIAS PB</td>
    <td align="right">Cooling</td>
    <td align="right">5396.45670</td>
    <td align="right">6745.57088</td>
    <td align="right">0.54972</td>
    <td align="right">0.68716</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:10:00</td>
    <td align="right">32.01900</td>
    <td align="right">2.47458E-002</td>
    <td align="right">78.00000</td>
    <td align="right">22.00000</td>
    <td align="right">0.20766</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZT_CONFERENCIAS PB</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.20766</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">78.00000</td>
    <td align="right">22.00000</td>
    <td align="right">0.20766</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZT_CUBICULOS PB</td>
    <td align="right">Cooling</td>
    <td align="right">11474.39625</td>
    <td align="right">13195.55569</td>
    <td align="right">1.16852</td>
    <td align="right">1.34380</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:10:00</td>
    <td align="right">30.65050</td>
    <td align="right">2.47429E-002</td>
    <td align="right">180.00000</td>
    <td align="right">20.00000</td>
    <td align="right">0.18878</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZT_CUBICULOS PB</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.18878</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">180.00000</td>
    <td align="right">20.00000</td>
    <td align="right">0.18878</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZT_OFICINA1_P1</td>
    <td align="right">Cooling</td>
    <td align="right">7834.77869</td>
    <td align="right">9009.99550</td>
    <td align="right">0.79784</td>
    <td align="right">0.91751</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:40:00</td>
    <td align="right">31.16800</td>
    <td align="right">2.47440E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZT_OFICINA1_P1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZT_OFICINA1_P2</td>
    <td align="right">Cooling</td>
    <td align="right">8242.05446</td>
    <td align="right">9478.36263</td>
    <td align="right">0.83931</td>
    <td align="right">0.96521</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:40:00</td>
    <td align="right">31.16800</td>
    <td align="right">2.47440E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZT_OFICINA1_P2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZT_OFICINA1_P3</td>
    <td align="right">Cooling</td>
    <td align="right">8353.72073</td>
    <td align="right">9606.77884</td>
    <td align="right">0.85068</td>
    <td align="right">0.97828</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:40:00</td>
    <td align="right">31.16800</td>
    <td align="right">2.47440E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZT_OFICINA1_P3</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZT_OFICINA1_P4</td>
    <td align="right">Cooling</td>
    <td align="right">8470.45714</td>
    <td align="right">9741.02571</td>
    <td align="right">0.86257</td>
    <td align="right">0.99195</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:30:00</td>
    <td align="right">30.99550</td>
    <td align="right">2.47436E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZT_OFICINA1_P4</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZT_OFICINA2_P1</td>
    <td align="right">Cooling</td>
    <td align="right">6913.46809</td>
    <td align="right">7950.48830</td>
    <td align="right">0.70402</td>
    <td align="right">0.80962</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:30:00</td>
    <td align="right">30.99550</td>
    <td align="right">2.47436E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZT_OFICINA2_P1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZT_OFICINA2_P2</td>
    <td align="right">Cooling</td>
    <td align="right">7227.71537</td>
    <td align="right">8311.87267</td>
    <td align="right">0.73602</td>
    <td align="right">0.84642</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:30:00</td>
    <td align="right">30.99550</td>
    <td align="right">2.47436E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZT_OFICINA2_P2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZT_OFICINA2_P3</td>
    <td align="right">Cooling</td>
    <td align="right">7338.07306</td>
    <td align="right">8438.78402</td>
    <td align="right">0.74726</td>
    <td align="right">0.85934</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:30:00</td>
    <td align="right">30.99550</td>
    <td align="right">2.47436E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZT_OFICINA2_P3</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZT_OFICINA2_P4</td>
    <td align="right">Cooling</td>
    <td align="right">7504.08184</td>
    <td align="right">8629.69411</td>
    <td align="right">0.76416</td>
    <td align="right">0.87878</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 10:20:00</td>
    <td align="right">30.82300</td>
    <td align="right">2.47433E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZT_OFICINA2_P4</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">90.00000</td>
    <td align="right">9.00000</td>
    <td align="right">8.49505E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZT_OFICINAGRANDE_P1</td>
    <td align="right">Cooling</td>
    <td align="right">12252.08858</td>
    <td align="right">14089.90187</td>
    <td align="right">1.24769</td>
    <td align="right">1.43484</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:20:00</td>
    <td align="right">31.90400</td>
    <td align="right">2.47456E-002</td>
    <td align="right">135.00000</td>
    <td align="right">15.00000</td>
    <td align="right">0.14158</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZT_OFICINAGRANDE_P1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.14158</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">135.00000</td>
    <td align="right">15.00000</td>
    <td align="right">0.14158</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZT_OFICINAGRANDE_P2</td>
    <td align="right">Cooling</td>
    <td align="right">12865.25499</td>
    <td align="right">14795.04324</td>
    <td align="right">1.31013</td>
    <td align="right">1.50665</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:20:00</td>
    <td align="right">31.90400</td>
    <td align="right">2.47456E-002</td>
    <td align="right">135.00000</td>
    <td align="right">15.00000</td>
    <td align="right">0.14158</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZT_OFICINAGRANDE_P2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.14158</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">135.00000</td>
    <td align="right">15.00000</td>
    <td align="right">0.14158</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZT_OFICINAGRANDE_P3</td>
    <td align="right">Cooling</td>
    <td align="right">13037.19368</td>
    <td align="right">14992.77273</td>
    <td align="right">1.32764</td>
    <td align="right">1.52678</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:20:00</td>
    <td align="right">31.90400</td>
    <td align="right">2.47456E-002</td>
    <td align="right">135.00000</td>
    <td align="right">15.00000</td>
    <td align="right">0.14158</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZT_OFICINAGRANDE_P3</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.14158</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">135.00000</td>
    <td align="right">15.00000</td>
    <td align="right">0.14158</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZT_OFICINAGRANDE_P4</td>
    <td align="right">Cooling</td>
    <td align="right">13505.77768</td>
    <td align="right">15531.64433</td>
    <td align="right">1.37535</td>
    <td align="right">1.58166</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:10:00</td>
    <td align="right">32.01900</td>
    <td align="right">2.47458E-002</td>
    <td align="right">135.00000</td>
    <td align="right">15.00000</td>
    <td align="right">0.14158</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZT_OFICINAGRANDE_P4</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.14158</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">135.00000</td>
    <td align="right">15.00000</td>
    <td align="right">0.14158</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZT_PASILLO P1</td>
    <td align="right">Cooling</td>
    <td align="right">1327.02907</td>
    <td align="right">1526.08343</td>
    <td align="right">0.13512</td>
    <td align="right">0.15538</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:20:00</td>
    <td align="right">31.90400</td>
    <td align="right">2.47456E-002</td>
    <td align="right">36.00000</td>
    <td align="right">2.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZT_PASILLO P1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">36.00000</td>
    <td align="right">2.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZT_PASILLO P2</td>
    <td align="right">Cooling</td>
    <td align="right">1462.31471</td>
    <td align="right">1681.66192</td>
    <td align="right">0.14889</td>
    <td align="right">0.17122</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:20:00</td>
    <td align="right">31.90400</td>
    <td align="right">2.47456E-002</td>
    <td align="right">36.00000</td>
    <td align="right">2.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZT_PASILLO P2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">36.00000</td>
    <td align="right">2.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZT_PASILLO P3</td>
    <td align="right">Cooling</td>
    <td align="right">1510.75691</td>
    <td align="right">1737.37045</td>
    <td align="right">0.15382</td>
    <td align="right">0.17690</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:20:00</td>
    <td align="right">31.90400</td>
    <td align="right">2.47456E-002</td>
    <td align="right">36.00000</td>
    <td align="right">2.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZT_PASILLO P3</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">36.00000</td>
    <td align="right">2.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZT_PASILLO P4</td>
    <td align="right">Cooling</td>
    <td align="right">1767.31206</td>
    <td align="right">2032.40887</td>
    <td align="right">0.17994</td>
    <td align="right">0.20694</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:30:00</td>
    <td align="right">31.78900</td>
    <td align="right">2.47453E-002</td>
    <td align="right">36.00000</td>
    <td align="right">2.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZT_PASILLO P4</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">36.00000</td>
    <td align="right">2.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZT_PASILLO PB</td>
    <td align="right">Cooling</td>
    <td align="right">722.66360</td>
    <td align="right">831.06314</td>
    <td align="right">7.35803E-002</td>
    <td align="right">8.46174E-002</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:10:00</td>
    <td align="right">32.01900</td>
    <td align="right">2.47458E-002</td>
    <td align="right">36.00000</td>
    <td align="right">2.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZT_PASILLO PB</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">36.00000</td>
    <td align="right">2.00000</td>
    <td align="right">9.14400E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZT_RECEPCION PB</td>
    <td align="right">Cooling</td>
    <td align="right">4697.47198</td>
    <td align="right">5402.09278</td>
    <td align="right">0.47833</td>
    <td align="right">0.55008</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">32.13400</td>
    <td align="right">2.47461E-002</td>
    <td align="right">54.00000</td>
    <td align="right">4.00000</td>
    <td align="right">2.83168E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZT_RECEPCION PB</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.83168E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">54.00000</td>
    <td align="right">4.00000</td>
    <td align="right">2.83168E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZT_SERVIDORES PB</td>
    <td align="right">Cooling</td>
    <td align="right">1994.15541</td>
    <td align="right">2293.27873</td>
    <td align="right">0.20304</td>
    <td align="right">0.23349</td>
    <td align="right">PANAMA-ALBROOK.GELABERT.INTL. ANN CLG 1% CONDNS DP=&gt;MDB</td>
    <td align="right">6/21 17:40:00</td>
    <td align="right">31.67400</td>
    <td align="right">2.47451E-002</td>
    <td align="right">12.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.04800E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZT_SERVIDORES PB</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.04800E-003</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:10:00</td>
    <td align="right">27.37300</td>
    <td align="right">2.32461E-002</td>
    <td align="right">12.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.04800E-003</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">EXTRACTOR_BANO_P1</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">15.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10267</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10267</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10267</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.41584E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.41584E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.41584E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10267</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2089.02882</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76945</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">CYCLING PTAC ELEC HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">239.65926</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CYCLING ELEC PTAC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10267</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CYCLING ELEC PTAC FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">42.77892</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">EXTRACTOR_BANO_P2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">15.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11547</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11547</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11547</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.41584E-002</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.41584E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.41584E-002</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11547</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2265.33186</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78387</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">CYCLING PTAC ELEC HTG COIL 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">239.65926</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11547</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">48.11422</td>
  </tr>
  <tr>
