[
  {
    "id": "ems_tab",
    "type": "tab",
    "label": "EMS Edificio (Proyecto 2)",
    "disabled": false,
    "info": "Reglas EMS: ocupación + histéresis + luz natural + limitador de demanda.\nFuente: nodered/src/*.js — regenerar con `python nodered/build_flows.py`.\nContrato de tópicos: docs/CONTRATO.md"
  },
  {
    "id": "ems_broker",
    "type": "mqtt-broker",
    "name": "Mosquitto",
    "broker": "${MQTT_HOST}",
    "port": "${MQTT_PORT}",
    "clientid": "nodered-ems",
    "autoConnect": true,
    "usetls": false,
    "protocolVersion": "4",
    "keepalive": "30",
    "cleansession": true,
    "autoUnsubscribe": true,
    "birthTopic": "ems/edificio1/nodered/estado",
    "birthQos": "0",
    "birthRetain": "true",
    "birthPayload": "{\"en_linea\":true}",
    "birthMsg": {},
    "closeTopic": "",
    "closeQos": "0",
    "closePayload": "",
    "closeMsg": {},
    "willTopic": "ems/edificio1/nodered/estado",
    "willQos": "0",
    "willRetain": "true",
    "willPayload": "{\"en_linea\":false}",
    "willMsg": {},
    "userProps": "",
    "sessionExpiry": ""
  },
  {
    "id": "c_info",
    "type": "comment",
    "z": "ems_tab",
    "name": "Telemetría de zonas → contexto",
    "info": "",
    "x": 170,
    "y": 40,
    "wires": []
  },
  {
    "id": "in_zona",
    "type": "mqtt in",
    "z": "ems_tab",
    "name": "telemetría zonas",
    "topic": "ems/+/zona/+/telemetria",
    "qos": "0",
    "datatype": "json",
    "broker": "ems_broker",
    "nl": false,
    "rap": true,
    "rh": 0,
    "inputs": 0,
    "x": 150,
    "y": 80,
    "wires": [
      [
        "fn_zona"
      ]
    ]
  },
  {
    "id": "fn_zona",
    "type": "function",
    "z": "ems_tab",
    "name": "Guardar telemetría de zona",
    "func": "// Nodo función \"Guardar telemetría de zona\" — entrada: ems/<edif>/zona/<Z>/telemetria\n// Guarda el último valor por zona en el contexto del flujo para que la lógica EMS lo use.\nconst z = msg.payload;\nif (!z || !z.zona) { return null; }\nconst zonas = flow.get(\"zonas\") || {};\nz._recibido = Date.now();\nzonas[z.zona] = z;\nflow.set(\"zonas\", zonas);\nreturn null;\n",
    "outputs": 1,
    "timeout": 0,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "x": 410,
    "y": 80,
    "wires": []
  },
  {
    "id": "c_ems",
    "type": "comment",
    "z": "ems_tab",
    "name": "Cada lectura del medidor = 1 paso EMS",
    "info": "",
    "x": 190,
    "y": 160,
    "wires": []
  },
  {
    "id": "in_med",
    "type": "mqtt in",
    "z": "ems_tab",
    "name": "medidor general",
    "topic": "ems/+/medidor/general",
    "qos": "0",
    "datatype": "json",
    "broker": "ems_broker",
    "nl": false,
    "rap": true,
    "rh": 0,
    "inputs": 0,
    "x": 150,
    "y": 200,
    "wires": [
      [
        "fn_ems"
      ]
    ]
  },
  {
    "id": "fn_ems",
    "type": "function",
    "z": "ems_tab",
    "name": "EMS: reglas + respuesta a la demanda",
    "func": "// Nodo función \"EMS: reglas + respuesta a la demanda\" — entrada: ems/<edif>/medidor/general\n// Misma lógica que ems/control.py (clase ReglasDR). Se ejecuta una vez por paso de simulación.\n// Salida 1: comandos por zona (ems/<edif>/zona/<Z>/cmd)\n// Salida 2: estado del EMS (ems/<edif>/ems/estado)\n// Salida 3: alarmas (ems/<edif>/alarma)\n\nconst P = Object.assign({\n    edificio: env.get(\"EMS_EDIFICIO\") || \"edificio1\",\n    banda: 0.5, sp_ocupado: 24.0, sp_desocupado: 27.0, sp_noche: 29.0,\n    precool_min: 60, entrada: 8.0, salida: 18.0,\n    lux_objetivo: 500, lux_artificial: 500,\n    luces_desocupado: 0.0, equipos_desocupado: 0.1, retardo_vacancia_min: 15,\n    limite_kw: 170, dr_hist_kw: 5, dr_luces: 0.7, dr_equipos: 0.85, dr_margen_confort: 0.75,\n    confort_max: 26.0, confort_min: 21.0, alarma_servidor: 27.0,\n    plr_min: 0.15, banda_prop: 2.0\n}, flow.get(\"parametros\") || {});\n\n// Terminal VRF de cada zona: [capacidad total kW, COP estacional del sistema, ventilador kW].\n// Lo genera nodered/build_flows.py desde config/edificio.yaml; se puede reemplazar con flow \"parametros\" → hvac.\nconst HVAC = P.hvac || /*@HVAC@*/{\"Z01\": [9.11, 2.185, 0.275], \"Z02\": [26.48, 2.185, 0.672], \"Z03\": [17.06, 2.185, 0.344], \"Z04\": [1.53, 2.185, 0.042], \"Z05\": [1.53, 2.185, 0.026], \"Z06\": [3.87, 2.415, 0.117], \"Z07\": [15.77, 2.415, 0.459], \"Z08\": [14.45, 2.415, 0.405], \"Z09\": [25.39, 2.415, 0.717], \"Z10\": [2.57, 2.415, 0.078], \"Z11\": [2.09, 2.185, 0.043], \"Z12\": [16.34, 2.415, 0.483], \"Z13\": [14.89, 2.415, 0.423], \"Z14\": [26.25, 2.415, 0.753], \"Z15\": [2.83, 2.415, 0.086], \"Z16\": [2.27, 2.185, 0.048], \"Z17\": [16.49, 2.415, 0.489], \"Z18\": [15.04, 2.415, 0.43], \"Z19\": [26.49, 2.415, 0.763], \"Z20\": [2.93, 2.415, 0.088], \"Z21\": [2.34, 2.185, 0.05], \"Z22\": [16.62, 2.415, 0.496], \"Z23\": [15.25, 2.415, 0.439], \"Z24\": [27.18, 2.415, 0.791], \"Z25\": [3.43, 2.415, 0.103], \"Z26\": [2.68, 2.185, 0.061]}/*@FIN@*/;\n// capacidad pedida por el terminal (ley proporcional, igual que ems/edificio.py: fraccion_carga)\nconst fraccionCarga = (t, sp) => Math.min(1, Math.max(P.plr_min, (t - sp + P.banda) / P.banda_prop));\n\nconst tInicio = Date.now();\nconst med = msg.payload;\nconst zonas = flow.get(\"zonas\") || {};\nconst st = flow.get(\"st\") || { ultimoOcup: {}, hist: {}, cont: {}, activas: {}, drEtapa: 0, drCont: 0, cmdId: 0 };\nconst base = \"ems/\" + P.edificio;\n\n// ---------------------------------------------------------------- tiempo local (Panamá, UTC-5)\nconst d = new Date(med.ts);\nconst loc = new Date(d.getTime() - 5 * 3600 * 1000);\nconst h = loc.getUTCHours() + loc.getUTCMinutes() / 60;\nconst dow = loc.getUTCDay();                // 0 = domingo\nconst laborable = dow >= 1 && dow <= 5;\nconst horarioLaboral = laborable && h >= P.entrada - 0.5 && h < P.salida + 0.5;\nconst precool = laborable && h >= P.entrada - P.precool_min / 60 && h < P.entrada;\n\nconst alarmas = [];\nfunction cond(clave, activa, pasos) {\n    st.cont[clave] = activa ? (st.cont[clave] || 0) + 1 : 0;\n    if (st.cont[clave] >= (pasos || 1) && !st.activas[clave]) { st.activas[clave] = true; return true; }\n    if (!activa) { delete st.activas[clave]; }\n    return false;\n}\nfunction alarma(nivel, codigo, zona, mensaje, valor) {\n    alarmas.push({ ts: med.ts, nivel, codigo, zona, mensaje, valor: valor === undefined ? null : valor, origen: \"nodered\" });\n}\n\n// ---------------------------------------------------------------- validación de sensores + alarmas\nconst invalidos = {};\nfor (const zid of Object.keys(zonas)) {\n    const z = zonas[zid];\n    const hs = st.hist[zid] = (st.hist[zid] || []).concat([z.temp_c]).slice(-6);\n    let motivo = null;\n    if (typeof z.temp_c !== \"number\" || !isFinite(z.temp_c) || z.temp_c < 5 || z.temp_c > 50) motivo = \"SENSOR_FUERA_RANGO\";\n    else if (hs.length === 6 && Math.max(...hs) - Math.min(...hs) < 0.005) motivo = \"SENSOR_CONGELADO\";\n    else if (hs.length >= 4) {\n        let saltos = 0;\n        for (let i = 1; i < hs.length; i++) if (Math.abs(hs[i] - hs[i - 1]) > 1.2) saltos++;\n        if (saltos >= 3) motivo = \"SENSOR_FUERA_RANGO\";\n    }\n    if (motivo) invalidos[zid] = true;\n    if (cond(zid + \":SENSOR\", !!motivo)) alarma(\"crit\", motivo, zid, `Sensor no confiable (${z.temp_c}) → modo seguro`, z.temp_c);\n    if (motivo) continue;\n    if (cond(zid + \":TEMP_ALTA\", z.ocupado && z.temp_c > P.confort_max, 3))\n        alarma(\"warn\", \"TEMP_ALTA\", zid, `${z.temp_c.toFixed(1)} °C > ${P.confort_max} °C con ocupación`, z.temp_c);\n    if (cond(zid + \":TEMP_BAJA\", z.ocupado && z.temp_c < P.confort_min, 3))\n        alarma(\"info\", \"TEMP_BAJA\", zid, `${z.temp_c.toFixed(1)} °C < ${P.confort_min} °C con ocupación`, z.temp_c);\n    if (z.tipo === \"servidores\" && cond(zid + \":SRV\", z.temp_c > P.alarma_servidor, 2))\n        alarma(\"crit\", \"SERVIDOR_TEMP\", zid, `Cuarto de servidores a ${z.temp_c.toFixed(1)} °C`, z.temp_c);\n    if (!z.critica && cond(zid + \":HVAC_SIN_OCUP\", z.hvac_on && !z.ocupado, 12))\n        alarma(\"info\", \"HVAC_ON_SIN_OCUPACION\", zid, \"HVAC encendido > 60 min sin ocupación\");\n}\nif (cond(\"EDIF:PICO\", med.demanda_15min_kw > P.limite_kw))\n    alarma(\"warn\", \"PICO_DEMANDA\", \"EDIF\", `Demanda 15 min ${med.demanda_15min_kw.toFixed(1)} kW > ${P.limite_kw} kW`, med.demanda_15min_kw);\n\n// ---------------------------------------------------------------- reglas por zona\nconst cmds = {};\nconst tMs = d.getTime();\nfor (const zid of Object.keys(zonas)) {\n    const z = zonas[zid];\n    if (z.critica) continue;\n    if (z.ocupado) st.ultimoOcup[zid] = tMs;\n    const ocup = z.ocupado || (st.ultimoOcup[zid] !== undefined && tMs - st.ultimoOcup[zid] <= P.retardo_vacancia_min * 60000);\n    let sp, en;\n    if (ocup || precool) { sp = P.sp_ocupado; en = true; }\n    else if (horarioLaboral) { sp = P.sp_desocupado; en = true; }\n    else { sp = P.sp_noche; en = z.temp_c > P.sp_noche + P.banda; }\n    let luces, equipos;\n    if (ocup) {\n        const luxDia = Math.max(z.lux - P.lux_artificial * z.luces_nivel, 0);\n        luces = Math.min(Math.max((P.lux_objetivo - luxDia) / P.lux_artificial, 0.1), 1.0);\n        luces = Math.round(Math.round(luces / 0.05) * 0.05 * 100) / 100;\n        equipos = 1.0;\n    } else { luces = P.luces_desocupado; equipos = P.equipos_desocupado; }\n    let vent = \"dcv\";\n    // protección por baja temperatura (losa al terreno a 18 °C en el modelo E+): ventilador con aire exterior\n    if (z.temp_c < P.confort_min + 1.0) { en = true; vent = \"fija\"; }\n    cmds[zid] = { hvac_enable: en, setpoint_c: sp, ventilacion: vent, luces_nivel: luces, equipos_nivel: equipos, hvac_mod: null };\n}\n\n// ---------------------------------------------------------------- overrides del operador (prioridad sobre las reglas)\nconst ovs = flow.get(\"overrides\") || {};\nconst manual = {};\nfor (const zid of Object.keys(ovs)) {\n    const o = ovs[zid];\n    if (!o || o.hasta <= Date.now()) { delete ovs[zid]; continue; }\n    if (!cmds[zid]) continue; // zonas críticas o sin telemetría\n    manual[zid] = true;\n    if (o.setpoint_c !== undefined) { cmds[zid].setpoint_c = o.setpoint_c; cmds[zid].hvac_enable = true; }\n    if (o.hvac_enable !== undefined) cmds[zid].hvac_enable = o.hvac_enable;\n    if (o.luces_nivel !== undefined) cmds[zid].luces_nivel = o.luces_nivel;\n    if (o.equipos_nivel !== undefined) cmds[zid].equipos_nivel = o.equipos_nivel;\n}\nflow.set(\"overrides\", ovs);\n\n// ---------------------------------------------------------------- limitador de demanda (rotación de compresores)\nlet pCompActual = 0;\nlet reservado = 0;\nconst sol = [];\nfor (const zid of Object.keys(cmds)) {\n    const z = zonas[zid], c = cmds[zid];\n    if (invalidos[zid]) continue;\n    const [cap, copN, fanKw] = HVAC[zid] || [20, 3.0, 0];\n    const cop = Math.max(copN * (1 - 0.012 * (med.t_ext_c - 30)), 1);\n    const fan = z.hvac_enable && (z.ocupado || z.hvac_on) ? fanKw : 0;\n    if (z.hvac_on) pCompActual += Math.max(z.p_hvac_kw - fan, 0);\n    if (!c.hvac_enable) continue;\n    const pideManual = z.temp_c > c.setpoint_c + P.banda || (z.hvac_on && z.temp_c > c.setpoint_c - P.banda);\n    if (manual[zid]) { if (pideManual) reservado += fraccionCarga(z.temp_c, c.setpoint_c) * cap / cop; continue; } // el operador manda\n    const pide = z.temp_c > c.setpoint_c + P.banda || (z.hvac_on && z.temp_c > c.setpoint_c - P.banda);\n    if (pide) sol.push({ zid, urg: z.temp_c - c.setpoint_c, kw: fraccionCarga(z.temp_c, c.setpoint_c) * cap / cop, emerg: z.temp_c > P.confort_max - P.dr_margen_confort });\n}\nlet presupuesto = P.limite_kw - 3 - ((med.p_red_kw ?? med.p_total_kw) - pCompActual) - reservado;\nlet forzadas = 0;\nsol.sort((a, b) => (a.emerg === b.emerg ? b.urg - a.urg : (a.emerg ? -1 : 1)));\nfor (const s of sol) {\n    if (s.emerg || s.kw <= presupuesto) { presupuesto -= s.kw; continue; }\n    cmds[s.zid].hvac_mod = 0.0;\n    forzadas++;\n}\nconst dem = med.demanda_15min_kw;\nif (dem > P.limite_kw) { st.drEtapa = 2; st.drCont = 0; }\nelse if (st.drEtapa === 2 && dem < P.limite_kw - P.dr_hist_kw) { st.drCont++; if (st.drCont >= 3) { st.drEtapa = 0; st.drCont = 0; } }\nif (st.drEtapa < 2) st.drEtapa = forzadas ? 1 : 0;\nif (st.drEtapa >= 2) {\n    for (const zid of Object.keys(cmds)) {\n        if (manual[zid]) continue;\n        cmds[zid].luces_nivel = Math.round(cmds[zid].luces_nivel * P.dr_luces * 1000) / 1000;\n        cmds[zid].equipos_nivel = Math.min(cmds[zid].equipos_nivel, P.dr_equipos);\n    }\n}\nconst drActivo = st.drEtapa > 0;\nif (cond(\"EDIF:DR\", drActivo)) alarma(\"info\", \"DR_ACTIVO\", \"EDIF\", \"Respuesta a la demanda activada\");\n\n// ---------------------------------------------------------------- modo seguro\nfor (const zid of Object.keys(invalidos)) {\n    const crit = zonas[zid] && zonas[zid].critica;\n    cmds[zid] = Object.assign(cmds[zid] || {}, { hvac_enable: true, hvac_mod: crit ? 1.0 : 0.55, setpoint_c: P.sp_ocupado });\n}\nfor (const zid of Object.keys(zonas)) {\n    if (zonas[zid].critica && !invalidos[zid]) cmds[zid] = { hvac_mod: null };\n}\n\n// ---------------------------------------------------------------- salidas\nconst ahora = Date.now();\nconst salidaCmd = Object.keys(cmds).map(zid => ({\n    topic: `${base}/zona/${zid}/cmd`,\n    payload: Object.assign({ cmd_id: ++st.cmdId, wall_ms: ahora }, cmds[zid])\n}));\nconst estado = {\n    topic: `${base}/ems/estado`,\n    payload: {\n        ts: med.ts, origen: \"nodered\", modo: \"reglas_dr\", dr_activo: drActivo, dr_etapa: st.drEtapa,\n        limite_kw: P.limite_kw, n_alarmas: Object.keys(st.activas).length,\n        modo_seguro: Object.keys(invalidos), manual: Object.keys(manual), latencia_ms: Date.now() - tInicio, zonas_forzadas: forzadas\n    }\n};\nflow.set(\"st\", st);\nconst salidaAl = alarmas.map(a => ({ topic: `${base}/alarma`, payload: a }));\nreturn [salidaCmd, estado, salidaAl];\n",
    "outputs": 3,
    "timeout": 0,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "x": 440,
    "y": 200,
    "wires": [
      [
        "out_cmd"
      ],
      [
        "out_estado",
        "dbg_estado"
      ],
      [
        "out_alarma",
        "dbg_alarma"
      ]
    ]
  },
  {
    "id": "out_cmd",
    "type": "mqtt out",
    "z": "ems_tab",
    "name": "comandos zonas",
    "topic": "",
    "qos": "0",
    "retain": "false",
    "respTopic": "",
    "contentType": "",
    "userProps": "",
    "correl": "",
    "expiry": "",
    "broker": "ems_broker",
    "x": 760,
    "y": 160,
    "wires": []
  },
  {
    "id": "out_estado",
    "type": "mqtt out",
    "z": "ems_tab",
    "name": "estado EMS",
    "topic": "",
    "qos": "0",
    "retain": "false",
    "respTopic": "",
    "contentType": "",
    "userProps": "",
    "correl": "",
    "expiry": "",
    "broker": "ems_broker",
    "x": 750,
    "y": 200,
    "wires": []
  },
  {
    "id": "out_alarma",
    "type": "mqtt out",
    "z": "ems_tab",
    "name": "alarmas",
    "topic": "",
    "qos": "0",
    "retain": "false",
    "respTopic": "",
    "contentType": "",
    "userProps": "",
    "correl": "",
    "expiry": "",
    "broker": "ems_broker",
    "x": 740,
    "y": 260,
    "wires": []
  },
  {
    "id": "dbg_estado",
    "type": "debug",
    "z": "ems_tab",
    "name": "estado",
    "active": false,
    "tosidebar": true,
    "console": false,
    "tostatus": true,
    "complete": "payload.dr_etapa",
    "targetType": "msg",
    "statusVal": "payload.dr_etapa",
    "statusType": "auto",
    "x": 740,
    "y": 300,
    "wires": []
  },
  {
    "id": "dbg_alarma",
    "type": "debug",
    "z": "ems_tab",
    "name": "alarmas",
    "active": true,
    "tosidebar": true,
    "console": false,
    "tostatus": false,
    "complete": "payload",
    "targetType": "msg",
    "x": 740,
    "y": 340,
    "wires": []
  },
  {
    "id": "c_par",
    "type": "comment",
    "z": "ems_tab",
    "name": "Parámetros en vivo (demo / sensibilidad)",
    "info": "",
    "x": 200,
    "y": 400,
    "wires": []
  },
  {
    "id": "in_par",
    "type": "mqtt in",
    "z": "ems_tab",
    "name": "parámetros",
    "topic": "ems/+/ems/parametros",
    "qos": "0",
    "datatype": "json",
    "broker": "ems_broker",
    "nl": false,
    "rap": true,
    "rh": 0,
    "inputs": 0,
    "x": 140,
    "y": 440,
    "wires": [
      [
        "fn_par"
      ]
    ]
  },
  {
    "id": "inj_lim135",
    "type": "inject",
    "z": "ems_tab",
    "name": "límite 153 kW",
    "props": [
      {
        "p": "payload"
      }
    ],
    "repeat": "",
    "crontab": "",
    "once": false,
    "onceDelay": 0.1,
    "topic": "",
    "payload": "{\"limite_kw\": 153}",
    "payloadType": "json",
    "x": 140,
    "y": 480,
    "wires": [
      [
        "fn_par"
      ]
    ]
  },
  {
    "id": "inj_lim145",
    "type": "inject",
    "z": "ems_tab",
    "name": "límite 170 kW (defecto)",
    "props": [
      {
        "p": "payload"
      }
    ],
    "repeat": "",
    "crontab": "",
    "once": true,
    "onceDelay": 0.5,
    "topic": "",
    "payload": "{\"limite_kw\": 170}",
    "payloadType": "json",
    "x": 170,
    "y": 520,
    "wires": [
      [
        "fn_par"
      ]
    ]
  },
  {
    "id": "inj_sp25",
    "type": "inject",
    "z": "ems_tab",
    "name": "setpoint ocupado 25 °C",
    "props": [
      {
        "p": "payload"
      }
    ],
    "repeat": "",
    "crontab": "",
    "once": false,
    "onceDelay": 0.1,
    "topic": "",
    "payload": "{\"sp_ocupado\":25}",
    "payloadType": "json",
    "x": 170,
    "y": 560,
    "wires": [
      [
        "fn_par"
      ]
    ]
  },
  {
    "id": "fn_par",
    "type": "function",
    "z": "ems_tab",
    "name": "Cambiar parámetros EMS",
    "func": "// Nodo función \"Cambiar parámetros EMS\" — entrada: inject o ems/<edif>/ems/parametros\n// payload ej.: {\"limite_kw\": 135, \"sp_ocupado\": 24.5}. Permite variar parámetros en vivo (demo).\nconst actual = flow.get(\"parametros\") || {};\nconst nuevos = Object.assign({}, actual, msg.payload || {});\nflow.set(\"parametros\", nuevos);\nnode.status({ fill: \"green\", shape: \"dot\", text: JSON.stringify(nuevos).slice(0, 60) });\nmsg.payload = nuevos;\nreturn msg;\n",
    "outputs": 1,
    "timeout": 0,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "x": 450,
    "y": 480,
    "wires": [
      [
        "dbg_par"
      ]
    ]
  },
  {
    "id": "c_ctl",
    "type": "comment",
    "z": "ems_tab",
    "name": "Control desde el panel de Grafana (POST /ems/control)",
    "info": "Cuerpo JSON: {tipo: override|liberar|parametros, ...}. Ver docs/CONTRATO.md",
    "x": 230,
    "y": 620,
    "wires": []
  },
  {
    "id": "http_ctl",
    "type": "http in",
    "z": "ems_tab",
    "name": "POST /ems/control",
    "url": "/ems/control",
    "method": "post",
    "upload": false,
    "swaggerDoc": "",
    "x": 150,
    "y": 660,
    "wires": [
      [
        "fn_http"
      ]
    ]
  },
  {
    "id": "fn_http",
    "type": "function",
    "z": "ems_tab",
    "name": "Comando HTTP del panel",
    "func": "// Nodo función \"Comando HTTP del panel\" — entrada: POST /ems/control (http in)\n// Valida el comando del panel de Grafana y lo publica por MQTT.\n// Salida 1: override/liberar → ems/<edif>/ems/override; evento simulado → ems/<edif>/sim/control\n// Salida 2: parámetros       → ems/<edif>/ems/parametros\n// Salida 3: respuesta HTTP (con CORS)\nconst edif = env.get(\"EMS_EDIFICIO\") || \"edificio1\";\nconst base = \"ems/\" + edif;\nconst b = (typeof msg.payload === \"string\" ? JSON.parse(msg.payload || \"{}\") : msg.payload) || {};\nconst cors = {\n    \"Access-Control-Allow-Origin\": \"*\",\n    \"Access-Control-Allow-Methods\": \"POST, OPTIONS\",\n    \"Access-Control-Allow-Headers\": \"Content-Type\",\n    \"Content-Type\": \"application/json\"\n};\nfunction responder(code, cuerpo) {\n    return { req: msg.req, res: msg.res, statusCode: code, headers: cors, payload: JSON.stringify(cuerpo) };\n}\n// Listas generadas desde config/edificio.yaml por build_flows.py\nconst ZONAS = /*@ZONAS@*/[\"Z01\", \"Z02\", \"Z03\", \"Z04\", \"Z05\", \"Z06\", \"Z07\", \"Z08\", \"Z09\", \"Z10\", \"Z11\", \"Z12\", \"Z13\", \"Z14\", \"Z15\", \"Z16\", \"Z17\", \"Z18\", \"Z19\", \"Z20\", \"Z21\", \"Z22\", \"Z23\", \"Z24\", \"Z25\", \"Z26\"]/*@FIN@*/;\nconst CRITICAS = /*@CRITICAS@*/[\"Z06\"]/*@FIN@*/;\nconst SIN_PERSONAS = /*@SIN_PERSONAS@*/[\"Z06\"]/*@FIN@*/;\nconst UNIDADES = /*@UNIDADES@*/[\"VRF-PB\", \"VRF-P1\", \"VRF-P2\", \"VRF-P3\", \"VRF-P4\", \"VRF-SRV\", \"PTAC-PB\", \"PTAC-P1\", \"PTAC-P2\", \"PTAC-P3\", \"PTAC-P4\"]/*@FIN@*/;\nconst LIMITE_KW = /*@LIMITE_KW@*/[42, 561]/*@FIN@*/;\nconst zonaValida = (z) => ZONAS.includes(z);\nif (b.tipo === \"override\") {\n    if (!zonaValida(b.zona) || CRITICAS.includes(b.zona)) {\n        return [null, null, responder(400, { ok: false, mensaje: `Zona ${b.zona} no admite control manual` })];\n    }\n    const campos = [\"setpoint_c\", \"hvac_enable\", \"luces_nivel\", \"equipos_nivel\"].filter((k) => b[k] !== undefined);\n    if (!campos.length) return [null, null, responder(400, { ok: false, mensaje: \"Sin cambios\" })];\n    const out = { zona: b.zona, duracion_min: b.duracion_min || 60, usuario: b.usuario || \"\" };\n    for (const k of campos) out[k] = b[k];\n    return [{ topic: `${base}/ems/override`, payload: out }, null, responder(200, { ok: true, mensaje: \"override publicado\", campos })];\n}\nif (b.tipo === \"liberar\") {\n    if (b.zona !== \"*\" && !zonaValida(b.zona)) return [null, null, responder(400, { ok: false, mensaje: \"Zona inválida\" })];\n    return [{ topic: `${base}/ems/override`, payload: { tipo: \"liberar\", zona: b.zona, usuario: b.usuario || \"\" } }, null, responder(200, { ok: true, mensaje: \"liberado\" })];\n}\nif (b.tipo === \"parametros\") {\n    const p = {};\n    if (typeof b.limite_kw === \"number\" && b.limite_kw >= LIMITE_KW[0] && b.limite_kw <= LIMITE_KW[1]) p.limite_kw = b.limite_kw;\n    if (typeof b.sp_ocupado === \"number\" && b.sp_ocupado >= 20 && b.sp_ocupado <= 28) p.sp_ocupado = b.sp_ocupado;\n    if (!Object.keys(p).length) return [null, null, responder(400, { ok: false, mensaje: \"Parámetros inválidos\" })];\n    return [null, { topic: `${base}/ems/parametros`, payload: p }, responder(200, { ok: true, mensaje: \"parámetros publicados\", parametros: p })];\n}\nif (b.tipo === \"ocupacion\") {\n    // escenario de simulación: personas fijas en una zona o % del horario en todo el edificio ('*')\n    const zona = b.zona;\n    if (zona !== \"*\" && (!zonaValida(zona) || SIN_PERSONAS.includes(zona))) {\n        return [null, null, responder(400, { ok: false, mensaje: `Zona ${zona} no admite fijar personas` })];\n    }\n    const p = { accion: \"ocupacion\", zona, usuario: b.usuario || \"\" };\n    if (b.liberar) {\n        p.liberar = true;\n    } else {\n        const dur = Number(b.duracion_min);\n        if (!(dur > 0 && dur <= 10080)) return [null, null, responder(400, { ok: false, mensaje: \"Duración inválida\" })];\n        p.duracion_min = dur;\n        if (zona === \"*\") {\n            if (!(typeof b.porcentaje === \"number\" && b.porcentaje >= 0 && b.porcentaje <= 200)) {\n                return [null, null, responder(400, { ok: false, mensaje: \"Porcentaje entre 0 y 200\" })];\n            }\n            p.porcentaje = b.porcentaje;\n        } else {\n            if (!(Number.isInteger(b.personas) && b.personas >= 0 && b.personas <= 100)) {\n                return [null, null, responder(400, { ok: false, mensaje: \"Personas inválidas\" })];\n            }\n            p.personas = b.personas;\n        }\n    }\n    return [{ topic: `${base}/sim/control`, payload: p }, null, responder(200, { ok: true, mensaje: \"ocupación publicada\" })];\n}\nif (b.tipo === \"evento\") {\n    // simulación de fallas y accidentes en el gemelo digital (ems/eventos.py)\n    const tipos = [\"incendio\", \"corte_energia\", \"falla_vrf\", \"falla_terminal\", \"puerta_abierta\", \"sensor\",\n        \"ola_calor\", \"sobreocupacion\", \"pico_carga\"];\n    if (b.accion === \"detener\") {\n        return [{ topic: `${base}/sim/control`, payload: { accion: \"evento\", operacion: \"detener\", id: String(b.id || \"*\") } },\n            null, responder(200, { ok: true, mensaje: \"evento detenido\" })];\n    }\n    if (!tipos.includes(b.evento)) return [null, null, responder(400, { ok: false, mensaje: `Evento desconocido: ${b.evento}` })];\n    if (b.zona !== undefined && !zonaValida(b.zona)) return [null, null, responder(400, { ok: false, mensaje: \"Zona inválida\" })];\n    if (b.unidad !== undefined && !UNIDADES.includes(b.unidad)) return [null, null, responder(400, { ok: false, mensaje: \"Unidad inválida\" })];\n    const dur = Number(b.duracion_min);\n    if (!(dur > 0 && dur <= 10080)) return [null, null, responder(400, { ok: false, mensaje: \"Duración inválida\" })];\n    const ev = { accion: \"evento\", operacion: \"iniciar\", id: String(b.id || `${b.evento}-${Date.now()}`), evento: b.evento,\n        duracion_min: dur, usuario: b.usuario || \"\" };\n    for (const k of [\"zona\", \"unidad\", \"intensidad\"]) if (b[k] !== undefined && b[k] !== null) ev[k] = b[k];\n    return [{ topic: `${base}/sim/control`, payload: ev }, null, responder(200, { ok: true, mensaje: \"evento publicado\", id: ev.id })];\n}\nreturn [null, null, responder(400, { ok: false, mensaje: \"tipo debe ser override, liberar, parametros, evento u ocupacion\" })];\n",
    "outputs": 3,
    "timeout": 0,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "x": 400,
    "y": 660,
    "wires": [
      [
        "out_override"
      ],
      [
        "out_param"
      ],
      [
        "http_res"
      ]
    ]
  },
  {
    "id": "out_override",
    "type": "mqtt out",
    "z": "ems_tab",
    "name": "override",
    "topic": "",
    "qos": "0",
    "retain": "false",
    "respTopic": "",
    "contentType": "",
    "userProps": "",
    "correl": "",
    "expiry": "",
    "broker": "ems_broker",
    "x": 680,
    "y": 640,
    "wires": []
  },
  {
    "id": "out_param",
    "type": "mqtt out",
    "z": "ems_tab",
    "name": "parámetros",
    "topic": "",
    "qos": "0",
    "retain": "false",
    "respTopic": "",
    "contentType": "",
    "userProps": "",
    "correl": "",
    "expiry": "",
    "broker": "ems_broker",
    "x": 690,
    "y": 680,
    "wires": []
  },
  {
    "id": "http_res",
    "type": "http response",
    "z": "ems_tab",
    "name": "respuesta",
    "statusCode": "",
    "headers": {},
    "x": 680,
    "y": 720,
    "wires": []
  },
  {
    "id": "http_opt",
    "type": "http in",
    "z": "ems_tab",
    "name": "OPTIONS /ems/control",
    "url": "/ems/control",
    "method": "options",
    "upload": false,
    "swaggerDoc": "",
    "x": 160,
    "y": 760,
    "wires": [
      [
        "fn_cors"
      ]
    ]
  },
  {
    "id": "fn_cors",
    "type": "function",
    "z": "ems_tab",
    "name": "CORS preflight",
    "func": "// Nodo función \"CORS preflight\" — entrada: OPTIONS /ems/control\nmsg.statusCode = 204;\nmsg.headers = {\n    \"Access-Control-Allow-Origin\": \"*\",\n    \"Access-Control-Allow-Methods\": \"POST, OPTIONS\",\n    \"Access-Control-Allow-Headers\": \"Content-Type\",\n    \"Access-Control-Max-Age\": \"600\"\n};\nmsg.payload = \"\";\nreturn msg;\n",
    "outputs": 1,
    "timeout": 0,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "x": 400,
    "y": 760,
    "wires": [
      [
        "http_res2"
      ]
    ]
  },
  {
    "id": "http_res2",
    "type": "http response",
    "z": "ems_tab",
    "name": "204",
    "statusCode": "",
    "headers": {},
    "x": 660,
    "y": 760,
    "wires": []
  },
  {
    "id": "in_override",
    "type": "mqtt in",
    "z": "ems_tab",
    "name": "overrides",
    "topic": "ems/+/ems/override",
    "qos": "0",
    "datatype": "json",
    "broker": "ems_broker",
    "nl": false,
    "rap": true,
    "rh": 0,
    "inputs": 0,
    "x": 140,
    "y": 820,
    "wires": [
      [
        "fn_override"
      ]
    ]
  },
  {
    "id": "fn_override",
    "type": "function",
    "z": "ems_tab",
    "name": "Guardar override del operador",
    "func": "// Nodo función \"Guardar override del operador\" — entrada: ems/<edif>/ems/override\n// payload: {zona, setpoint_c?, hvac_enable?, luces_nivel?, equipos_nivel?, duracion_min?, usuario?}\n//          {tipo: \"liberar\", zona: \"Z03\" | \"*\"}\n// Las zonas críticas no admiten control manual (listas generadas desde config/edificio.yaml por build_flows.py).\nconst ZONAS = /*@ZONAS@*/[\"Z01\", \"Z02\", \"Z03\", \"Z04\", \"Z05\", \"Z06\", \"Z07\", \"Z08\", \"Z09\", \"Z10\", \"Z11\", \"Z12\", \"Z13\", \"Z14\", \"Z15\", \"Z16\", \"Z17\", \"Z18\", \"Z19\", \"Z20\", \"Z21\", \"Z22\", \"Z23\", \"Z24\", \"Z25\", \"Z26\"]/*@FIN@*/;\nconst CRITICAS = /*@CRITICAS@*/[\"Z06\"]/*@FIN@*/;\nconst p = msg.payload || {};\nconst ovs = flow.get(\"overrides\") || {};\nconst ahora = Date.now();\nif (p.tipo === \"liberar\") {\n    if (p.zona === \"*\") {\n        for (const k of Object.keys(ovs)) delete ovs[k];\n    } else {\n        delete ovs[p.zona];\n    }\n} else {\n    if (!ZONAS.includes(p.zona) || CRITICAS.includes(p.zona)) {\n        node.warn(`override rechazado para ${p.zona}`);\n        return null;\n    }\n    const o = { desde: ahora, hasta: ahora + Math.min(Math.max(Number(p.duracion_min) || 60, 1), 1440) * 60000, usuario: p.usuario || \"\" };\n    if (typeof p.setpoint_c === \"number\") o.setpoint_c = Math.min(Math.max(p.setpoint_c, 20), 28);\n    if (typeof p.hvac_enable === \"boolean\") o.hvac_enable = p.hvac_enable;\n    if (typeof p.luces_nivel === \"number\") o.luces_nivel = Math.min(Math.max(p.luces_nivel, 0), 1);\n    if (typeof p.equipos_nivel === \"number\") o.equipos_nivel = Math.min(Math.max(p.equipos_nivel, 0), 1);\n    ovs[p.zona] = o;\n}\nflow.set(\"overrides\", ovs);\nnode.status({ fill: Object.keys(ovs).length ? \"yellow\" : \"green\", shape: \"dot\", text: `manual: ${Object.keys(ovs).join(\", \") || \"ninguna\"}` });\nmsg.payload = ovs;\nreturn msg;\n",
    "outputs": 1,
    "timeout": 0,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "x": 420,
    "y": 820,
    "wires": [
      [
        "dbg_override"
      ]
    ]
  },
  {
    "id": "dbg_override",
    "type": "debug",
    "z": "ems_tab",
    "name": "overrides",
    "active": true,
    "tosidebar": true,
    "console": false,
    "tostatus": false,
    "complete": "payload",
    "targetType": "msg",
    "x": 690,
    "y": 820,
    "wires": []
  },
  {
    "id": "dbg_par",
    "type": "debug",
    "z": "ems_tab",
    "name": "parámetros",
    "active": true,
    "tosidebar": true,
    "console": false,
    "tostatus": false,
    "complete": "payload",
    "targetType": "msg",
    "x": 690,
    "y": 480,
    "wires": []
  }
]
